  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         727
  Number of Section Definitions=           2
  Total Number of Alpha Fields=       18098
  Total Number of Numeric Fields=       39469
  Total Number of Fields=       57567
  Processing Input Data File (in.idf) -- Start
      1 ! File generated by DesignBuilder - 3.0.0.105 2017-01-18 - ¿ÀÀü 11:30:16
      2 ! Source file: C:\Users\LMH\Desktop\SMOT\1. Modeling\84m2\1floor\84type_2core_left.dsb
      3 
      4   Version,8.1;
      5 
      6   RunPeriod,
      7     84type_2core,            !- Name
      8     1,                       !- Begin Month
      9     1,                       !- Begin Day of Month
     10     12,                      !- End Month
     11     31,                      !- End Day of Month
     12     UseWeatherFile,          !- Day of Week for Start Day
     13     No,                      !- Use Weather File Holidays and Special Days
     14     Yes,                     !- Use Weather File Daylight Saving Period
     15     Yes,                     !- Apply Weekend Holiday Rule
     16     Yes,                     !- Use Weather File Rain Indicators
     17     Yes,                     !- Use Weather File Snow Indicators
     18     1;                       !- Number of Times Runperiod to be Repeated
     19 
     20 ! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\KOR_INCH'ON_IWEC.epw
     21 
     22   Site:Location,
     23     84type_2core,            !- Name
     24     37.57,                   !- Latitude {deg}
     25     126.97,                  !- Longitude {deg}
     26     9,                       !- Time Zone {hr}
     27     87;                      !- Elevation {m}
     28 
     29   Site:GroundTemperature:BuildingSurface,14,14,14,14,14,14,14,14,14,14,14,14;
     30 
     31   Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;
     32 
     33   Site:GroundReflectance:SnowModifier,
     34     1.0,                     !- Ground Reflected Solar Modifier
     35     1.0;                     !- Daylighting Ground Reflected Solar Modifier
     36 
     37   SimulationControl,
     38     No,                      !- Do Zone Sizing Calculation
     39     No,                      !- Do System Sizing Calculation
     40     No,                      !- Do Plant Sizing Calculation
     41     No,                      !- Run Simulation for Sizing Periods
     42     Yes;                     !- Run Simulation for Weather File Run Periods
     43 
     44   Timestep,2;
     45 
     46   ConvergenceLimits,
     47     1,                       !- Minimum System Timestep {minutes}
     48     20;                      !- Maximum HVAC Iterations
     49 
     50   ScheduleTypeLimits,
     51     Any Number;              !- Name
     52 
     53   ScheduleTypeLimits,
     54     Fraction,                !- Name
     55     0.0,                     !- Lower Limit Value
     56     1.0,                     !- Upper Limit Value
     57     CONTINUOUS;              !- Numeric Type
     58 
     59   ScheduleTypeLimits,
     60     Temperature,             !- Name
     61     -60,                     !- Lower Limit Value
     62     200,                     !- Upper Limit Value
     63     CONTINUOUS;              !- Numeric Type
     64 
     65   ScheduleTypeLimits,
     66     Control Type,            !- Name
     67     0,                       !- Lower Limit Value
     68     4,                       !- Upper Limit Value
     69     DISCRETE;                !- Numeric Type
     70 
     71   ScheduleTypeLimits,
     72     On/Off,                  !- Name
     73     0,                       !- Lower Limit Value
     74     1,                       !- Upper Limit Value
     75     DISCRETE;                !- Numeric Type
     76 
     77   Schedule:Compact,
     78     On,                      !- Name
     79     Any Number,              !- Schedule Type Limits Name
     80     Through: 12/31,          !- Field 1
     81     For: AllDays,            !- Field 2
     82     Until: 24:00,1;          !- Field 3
     83 
     84   Schedule:Compact,
     85     Off,                     !- Name
     86     Any Number,              !- Schedule Type Limits Name
     87     Through: 12/31,          !- Field 1
     88     For: AllDays,            !- Field 2
     89     Until: 24:00,0;          !- Field 3
     90 
     91   Schedule:Compact,
     92     Work efficiency,         !- Name
     93     Any Number,              !- Schedule Type Limits Name
     94     Through: 12/31,          !- Field 1
     95     For: AllDays,            !- Field 2
     96     Until: 24:00,0;          !- Field 3
     97 
     98   Schedule:Compact,
     99     OpaqueShade,             !- Name
    100     Any Number,              !- Schedule Type Limits Name
    101     Through: 12/31,          !- Field 1
    102     For: AllDays,            !- Field 2
    103     Until: 24:00,0;          !- Field 3
    104 
    105 !Schedule:Compact, AirVelocitySchedule,
    106 !      Any Number,                                 ! Type
    107 !      Through: 12/31,                             ! Type
    108 !      For: AllDays,                               ! All days in year
    109 !      Until: 24:00,                               ! All hours in day
    110 !       0.137;
    111 ! off heating day
    112 
    113   Schedule:Day:Hourly,
    114     0,                       !- Name
    115     Any Number,              !- Schedule Type Limits Name
    116     0,                       !- Hour 1
    117     0,                       !- Hour 2
    118     0,                       !- Hour 3
    119     0,                       !- Hour 4
    120     0,                       !- Hour 5
    121     0,                       !- Hour 6
    122     0,                       !- Hour 7
    123     0,                       !- Hour 8
    124     0,                       !- Hour 9
    125     0,                       !- Hour 10
    126     0,                       !- Hour 11
    127     0,                       !- Hour 12
    128     0,                       !- Hour 13
    129     0,                       !- Hour 14
    130     0,                       !- Hour 15
    131     0,                       !- Hour 16
    132     0,                       !- Hour 17
    133     0,                       !- Hour 18
    134     0,                       !- Hour 19
    135     0,                       !- Hour 20
    136     0,                       !- Hour 21
    137     0,                       !- Hour 22
    138     0,                       !- Hour 23
    139     0;                       !- Hour 24
    140 
    141 ! off cooling day
    142 
    143   Schedule:Day:Hourly,
    144     50,                      !- Name
    145     Any Number,              !- Schedule Type Limits Name
    146     50,                      !- Hour 1
    147     50,                      !- Hour 2
    148     50,                      !- Hour 3
    149     50,                      !- Hour 4
    150     50,                      !- Hour 5
    151     50,                      !- Hour 6
    152     50,                      !- Hour 7
    153     50,                      !- Hour 8
    154     50,                      !- Hour 9
    155     50,                      !- Hour 10
    156     50,                      !- Hour 11
    157     50,                      !- Hour 12
    158     50,                      !- Hour 13
    159     50,                      !- Hour 14
    160     50,                      !- Hour 15
    161     50,                      !- Hour 16
    162     50,                      !- Hour 17
    163     50,                      !- Hour 18
    164     50,                      !- Hour 19
    165     50,                      !- Hour 20
    166     50,                      !- Hour 21
    167     50,                      !- Hour 22
    168     50,                      !- Hour 23
    169     50;                      !- Hour 24
    170 
    171 ! used in seasonal schedules
    172 
    173   Schedule:Day:Hourly,
    174     Off,                     !- Name
    175     Fraction,                !- Schedule Type Limits Name
    176     0,                       !- Hour 1
    177     0,                       !- Hour 2
    178     0,                       !- Hour 3
    179     0,                       !- Hour 4
    180     0,                       !- Hour 5
    181     0,                       !- Hour 6
    182     0,                       !- Hour 7
    183     0,                       !- Hour 8
    184     0,                       !- Hour 9
    185     0,                       !- Hour 10
    186     0,                       !- Hour 11
    187     0,                       !- Hour 12
    188     0,                       !- Hour 13
    189     0,                       !- Hour 14
    190     0,                       !- Hour 15
    191     0,                       !- Hour 16
    192     0,                       !- Hour 17
    193     0,                       !- Hour 18
    194     0,                       !- Hour 19
    195     0,                       !- Hour 20
    196     0,                       !- Hour 21
    197     0,                       !- Hour 22
    198     0,                       !- Hour 23
    199     0;                       !- Hour 24
    200 
    201   Schedule:Week:Daily,
    202     Off,                     !- Name
    203     Off,                     !- Sunday Schedule:Day Name
    204     Off,                     !- Monday Schedule:Day Name
    205     Off,                     !- Tuesday Schedule:Day Name
    206     Off,                     !- Wednesday Schedule:Day Name
    207     Off,                     !- Thursday Schedule:Day Name
    208     Off,                     !- Friday Schedule:Day Name
    209     Off,                     !- Saturday Schedule:Day Name
    210     Off,                     !- Holiday Schedule:Day Name
    211     Off,                     !- SummerDesignDay Schedule:Day Name
    212     Off,                     !- WinterDesignDay Schedule:Day Name
    213     Off,                     !- CustomDay1 Schedule:Day Name
    214     Off;                     !- CustomDay2 Schedule:Day Name
    215 
    216 ! -------------------- Control type schedules (for heating & cooling) ----------------------
    217 
    218   Schedule:Day:Hourly,
    219     Summer Control Type Day Sch,  !- Name
    220     Control Type,            !- Schedule Type Limits Name
    221     4,                       !- Hour 1
    222     4,                       !- Hour 2
    223     4,                       !- Hour 3
    224     4,                       !- Hour 4
    225     4,                       !- Hour 5
    226     4,                       !- Hour 6
    227     4,                       !- Hour 7
    228     4,                       !- Hour 8
    229     4,                       !- Hour 9
    230     4,                       !- Hour 10
    231     4,                       !- Hour 11
    232     4,                       !- Hour 12
    233     4,                       !- Hour 13
    234     4,                       !- Hour 14
    235     4,                       !- Hour 15
    236     4,                       !- Hour 16
    237     4,                       !- Hour 17
    238     4,                       !- Hour 18
    239     4,                       !- Hour 19
    240     4,                       !- Hour 20
    241     4,                       !- Hour 21
    242     4,                       !- Hour 22
    243     4,                       !- Hour 23
    244     4;                       !- Hour 24
    245 
    246   Schedule:Day:Hourly,
    247     Winter Control Type Day Sch,  !- Name
    248     Control Type,            !- Schedule Type Limits Name
    249     4,                       !- Hour 1
    250     4,                       !- Hour 2
    251     4,                       !- Hour 3
    252     4,                       !- Hour 4
    253     4,                       !- Hour 5
    254     4,                       !- Hour 6
    255     4,                       !- Hour 7
    256     4,                       !- Hour 8
    257     4,                       !- Hour 9
    258     4,                       !- Hour 10
    259     4,                       !- Hour 11
    260     4,                       !- Hour 12
    261     4,                       !- Hour 13
    262     4,                       !- Hour 14
    263     4,                       !- Hour 15
    264     4,                       !- Hour 16
    265     4,                       !- Hour 17
    266     4,                       !- Hour 18
    267     4,                       !- Hour 19
    268     4,                       !- Hour 20
    269     4,                       !- Hour 21
    270     4,                       !- Hour 22
    271     4,                       !- Hour 23
    272     4;                       !- Hour 24
    273 
    274   Schedule:Day:Hourly,
    275     Summer Control Type Day Sch - cool,  !- Name
    276     Control Type,            !- Schedule Type Limits Name
    277     2,                       !- Hour 1
    278     2,                       !- Hour 2
    279     2,                       !- Hour 3
    280     2,                       !- Hour 4
    281     2,                       !- Hour 5
    282     2,                       !- Hour 6
    283     2,                       !- Hour 7
    284     2,                       !- Hour 8
    285     2,                       !- Hour 9
    286     2,                       !- Hour 10
    287     2,                       !- Hour 11
    288     2,                       !- Hour 12
    289     2,                       !- Hour 13
    290     2,                       !- Hour 14
    291     2,                       !- Hour 15
    292     2,                       !- Hour 16
    293     2,                       !- Hour 17
    294     2,                       !- Hour 18
    295     2,                       !- Hour 19
    296     2,                       !- Hour 20
    297     2,                       !- Hour 21
    298     2,                       !- Hour 22
    299     2,                       !- Hour 23
    300     2;                       !- Hour 24
    301 
    302   Schedule:Day:Hourly,
    303     Winter Control Type Day Sch - heat,  !- Name
    304     Control Type,            !- Schedule Type Limits Name
    305     1,                       !- Hour 1
    306     1,                       !- Hour 2
    307     1,                       !- Hour 3
    308     1,                       !- Hour 4
    309     1,                       !- Hour 5
    310     1,                       !- Hour 6
    311     1,                       !- Hour 7
    312     1,                       !- Hour 8
    313     1,                       !- Hour 9
    314     1,                       !- Hour 10
    315     1,                       !- Hour 11
    316     1,                       !- Hour 12
    317     1,                       !- Hour 13
    318     1,                       !- Hour 14
    319     1,                       !- Hour 15
    320     1,                       !- Hour 16
    321     1,                       !- Hour 17
    322     1,                       !- Hour 18
    323     1,                       !- Hour 19
    324     1,                       !- Hour 20
    325     1,                       !- Hour 21
    326     1,                       !- Hour 22
    327     1,                       !- Hour 23
    328     1;                       !- Hour 24
    329 
    330   Schedule:Week:Daily,
    331     Summer Control Type Week Sch,  !- Name
    332     Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    333     Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    334     Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    335     Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    336     Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    337     Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    338     Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    339     Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    340     Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    341     Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    342     Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    343     Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name
    344 
    345   Schedule:Week:Daily,
    346     Winter Control Type Week Sch,  !- Name
    347     Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    348     Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    349     Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    350     Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    351     Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    352     Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    353     Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    354     Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    355     Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    356     Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    357     Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    358     Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name
    359 
    360   Schedule:Week:Daily,
    361     Summer Control Type Week Sch - cool,  !- Name
    362     Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    363     Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    364     Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    365     Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    366     Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    367     Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    368     Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    369     Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    370     Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    371     Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    372     Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    373     Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name
    374 
    375   Schedule:Week:Daily,
    376     Winter Control Type Week Sch - heat,  !- Name
    377     Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    378     Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    379     Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    380     Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    381     Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    382     Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    383     Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    384     Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    385     Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    386     Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    387     Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    388     Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name
    389 
    390   Material:InfraredTransparent,
    391     IRTMaterial;             !- Name
    392 
    393   Construction,
    394     IRTSurface,              !- Name
    395     IRTMaterial;             !- Outside Layer
    396 
    397   Schedule:Compact,
    398     AirVelocitySchedule,     !- Name
    399     Any Number,              !- Schedule Type Limits Name
    400     Through: 12/31,          !- Field 1
    401     For: AllDays,            !- Field 2
    402     Until: 24:00,.137;       !- Field 3
    403 
    404 ! Schedule: Off
    405 
    406   Schedule:Compact,
    407     7,                       !- Name
    408     Any Number,              !- Schedule Type Limits Name
    409     Through: 12/31,          !- Field 1
    410     For: AllDays,            !- Field 2
    411     Until: 24:00,0;          !- Field 3
    412 
    413 ! Schedule: Dwell_DomCirculation_Occ
    414 
    415   Schedule:Compact,
    416     3354,                    !- Name
    417     Fraction,                !- Schedule Type Limits Name
    418     Through: 31 Dec,         !- Field 1
    419     For: Weekdays SummerDesignDay, !- Field 2
    420     Until: 07:00,0,          !- Field 3
    421     Until: 10:00,1,          !- Field 5
    422     Until: 19:00,0,          !- Field 7
    423     Until: 23:00,0.2,        !- Field 9
    424     Until: 24:00,0,          !- Field 11
    425     For: Weekends,           !- Field 13
    426     Until: 07:00,0,          !- Field 14
    427     Until: 23:00,1,          !- Field 16
    428     Until: 24:00,0.3,        !- Field 18
    429     For: Holidays,           !- Field 20
    430     Until: 07:00,0,          !- Field 21
    431     Until: 23:00,1,          !- Field 23
    432     Until: 24:00,0.3,        !- Field 25
    433     For: WinterDesignDay AllOtherDays, !- Field 27
    434     Until: 24:00,0;          !- Field 28
    435 
    436 ! Schedule: Dwell_DomCirculation_Light
    437 
    438   Schedule:Compact,
    439     3355,                    !- Name
    440     Fraction,                !- Schedule Type Limits Name
    441     Through: 31 Dec,         !- Field 1
    442     For: Weekdays SummerDesignDay, !- Field 2
    443     Until: 07:00,0,          !- Field 3
    444     Until: 10:00,1,          !- Field 5
    445     Until: 19:00,0,          !- Field 7
    446     Until: 23:00,1,          !- Field 9
    447     Until: 24:00,0,          !- Field 11
    448     For: Weekends,           !- Field 13
    449     Until: 07:00,0,          !- Field 14
    450     Until: 24:00,1,          !- Field 16
    451     For: Holidays,           !- Field 18
    452     Until: 07:00,0,          !- Field 19
    453     Until: 24:00,1,          !- Field 21
    454     For: WinterDesignDay AllOtherDays, !- Field 23
    455     Until: 24:00,0;          !- Field 24
    456 
    457 ! Schedule: 84type_Insulation_Occ
    458 
    459   Schedule:Compact,
    460     10000,                   !- Name
    461     Fraction,                !- Schedule Type Limits Name
    462     Through: 31 Dec,         !- Field 1
    463     For: Weekdays SummerDesignDay, !- Field 2
    464     Until: 07:00,0,          !- Field 3
    465     Until: 10:00,1,          !- Field 5
    466     Until: 19:00,0,          !- Field 7
    467     Until: 23:00,0.2,        !- Field 9
    468     Until: 24:00,0,          !- Field 11
    469     For: Weekends,           !- Field 13
    470     Until: 07:00,0,          !- Field 14
    471     Until: 23:00,1,          !- Field 16
    472     Until: 24:00,0.3,        !- Field 18
    473     For: Holidays,           !- Field 20
    474     Until: 07:00,0,          !- Field 21
    475     Until: 23:00,1,          !- Field 23
    476     Until: 24:00,0.3,        !- Field 25
    477     For: WinterDesignDay AllOtherDays, !- Field 27
    478     Until: 24:00,0;          !- Field 28
    479 
    480 ! Schedule: 84type_Insulation_Equip
    481 
    482   Schedule:Compact,
    483     10001,                   !- Name
    484     Fraction,                !- Schedule Type Limits Name
    485     Through: 31 Dec,         !- Field 1
    486     For: Weekdays SummerDesignDay, !- Field 2
    487     Until: 07:00,0.06368461, !- Field 3
    488     Until: 08:00,0.531842305,!- Field 5
    489     Until: 09:00,1,          !- Field 7
    490     Until: 10:00,0.531842305,!- Field 9
    491     Until: 17:00,0.06368461, !- Field 11
    492     Until: 18:00,0.297763457,!- Field 13
    493     Until: 19:00,0.531842305,!- Field 15
    494     Until: 20:00,0.765921152,!- Field 17
    495     Until: 22:00,1,          !- Field 19
    496     Until: 23:00,0.765921152,!- Field 21
    497     Until: 24:00,0.297763457,!- Field 23
    498     For: Weekends,           !- Field 25
    499     Until: 07:00,0.06368461, !- Field 26
    500     Until: 23:00,1,          !- Field 28
    501     Until: 24:00,0.344579227,!- Field 30
    502     For: Holidays,           !- Field 32
    503     Until: 07:00,0.06368461, !- Field 33
    504     Until: 23:00,1,          !- Field 35
    505     Until: 24:00,0.344579227,!- Field 37
    506     For: WinterDesignDay AllOtherDays, !- Field 39
    507     Until: 24:00,0;          !- Field 40
    508 
    509   WindowMaterial:Shade,
    510     20029,                   !- Name
    511     0.05,                    !- Solar Transmittance {dimensionless}
    512     0.3,                    !- Solar Reflectance {dimensionless}
    513     0.05,                    !- Visible Transmittance {dimensionless}
    514     0.3,                    !- Visible Reflectance {dimensionless}
    515     .9,                      !- Infrared Hemispherical Emissivity {dimensionless}
    516     0,                       !- Infrared Transmittance {dimensionless}
    517     .003,                    !- Thickness {m}
    518     .1,                      !- Conductivity {W/m-K}
    519     .05,                     !- Shade to Glass Distance {m}
    520     1,                       !- Top Opening Multiplier
    521     1,                       !- Bottom Opening Multiplier
    522     0,                       !- Left-Side Opening Multiplier
    523     0,                       !- Right-Side Opening Multiplier
    524     0;                       !- Airflow Permeability {dimensionless}
    525 
    526 ! Urea Formaldehyde Foam- thickness 0.0441
    527 
    528   Material,
    529     1_1_37,                  !- Name
    530     Rough,                   !- Roughness
    531     .0441,                   !- Thickness {m}
    532     .04,                     !- Conductivity {W/m-K}
    533     10,                      !- Density {kg/m3}
    534     1400,                    !- Specific Heat {J/kg-K}
    535     0.9,                     !- Thermal Absorptance
    536     0.6,                     !- Solar Absorptance
    537     0.6;                     !- Visible Absorptance
    538 
    539 ! Cast Concrete- thickness 0.1
    540 
    541   Material,
    542     1_2_9,                   !- Name
    543     Rough,                   !- Roughness
    544     .1,                      !- Thickness {m}
    545     1.1300,                  !- Conductivity {W/m-K}
    546     2000.00,                 !- Density {kg/m3}
    547     1000.00,                 !- Specific Heat {J/kg-K}
    548     0.9,                     !- Thermal Absorptance
    549     0.6,                     !- Solar Absorptance
    550     0.6;                     !- Visible Absorptance
    551 
    552 ! Floor/Roof Screed- thickness 0.07
    553 
    554   Material,
    555     1_3_29,                  !- Name
    556     Rough,                   !- Roughness
    557     .07,                     !- Thickness {m}
    558     0.4100,                  !- Conductivity {W/m-K}
    559     1200.00,                 !- Density {kg/m3}
    560     840.00,                  !- Specific Heat {J/kg-K}
    561     0.9,                     !- Thermal Absorptance
    562     0.73,                    !- Solar Absorptance
    563     0.73;                    !- Visible Absorptance
    564 
    565 ! Timber Flooring- thickness 0.03
    566 
    567   Material,
    568     1_4_34,                  !- Name
    569     Rough,                   !- Roughness
    570     .03,                     !- Thickness {m}
    571     0.1400,                  !- Conductivity {W/m-K}
    572     650.00,                  !- Density {kg/m3}
    573     1200.00,                 !- Specific Heat {J/kg-K}
    574     0.9,                     !- Thermal Absorptance
    575     0.78,                    !- Solar Absorptance
    576     0.78;                    !- Visible Absorptance
    577 
    578 ! Asphalt- thickness 0.01
    579 
    580   Material,
    581     3_1_4,                   !- Name
    582     Rough,                   !- Roughness
    583     .01,                     !- Thickness {m}
    584     0.7000,                  !- Conductivity {W/m-K}
    585     2100,                    !- Density {kg/m3}
    586     1000.00,                 !- Specific Heat {J/kg-K}
    587     0.9,                     !- Thermal Absorptance
    588     0.85,                    !- Solar Absorptance
    589     0.9;                     !- Visible Absorptance
    590 
    591 ! MW Glass Wool (rolls)- thickness 0.0821
    592 
    593   Material,
    594     3_2_20,                  !- Name
    595     Rough,                   !- Roughness
    596     .0821,                   !- Thickness {m}
    597     0.040,                   !- Conductivity {W/m-K}
    598     12,                      !- Density {kg/m3}
    599     840,                     !- Specific Heat {J/kg-K}
    600     0.9,                     !- Thermal Absorptance
    601     0.6,                     !- Solar Absorptance
    602     0.6;                     !- Visible Absorptance
    603 
    604 ! Plasterboard- thickness 0.013
    605 
    606   Material,
    607     3_4_113,                 !- Name
    608     Rough,                   !- Roughness
    609     .013,                    !- Thickness {m}
    610     .25,                     !- Conductivity {W/m-K}
    611     2800,                    !- Density {kg/m3}
    612     896,                     !- Specific Heat {J/kg-K}
    613     0.9,                     !- Thermal Absorptance
    614     0.5,                     !- Solar Absorptance
    615     0.5;                     !- Visible Absorptance
    616 
    617 ! Concrete Block (Medium)- thickness 0.2
    618 
    619   Material,
    620     5_1_11,                  !- Name
    621     Rough,                   !- Roughness
    622     .2,                      !- Thickness {m}
    623     .51,                     !- Conductivity {W/m-K}
    624     1400,                    !- Density {kg/m3}
    625     1000,                    !- Specific Heat {J/kg-K}
    626     0.9,                     !- Thermal Absorptance
    627     0.6,                     !- Solar Absorptance
    628     0.6;                     !- Visible Absorptance
    629 
    630 ! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0.0381
    631 
    632   Material,
    633     5_2_103,                 !- Name
    634     Rough,                   !- Roughness
    635     0.18,                   !- Thickness {m}
    636     0.029,                   !- Conductivity {W/m-K}
    637     25,                      !- Density {kg/m3}
    638     1500,                    !- Specific Heat {J/kg-K}
    639     0.9,                     !- Thermal Absorptance
    640     0.6,                     !- Solar Absorptance
    641     0.6;                     !- Visible Absorptance
    642 
    643 ! Gypsum Plasterboard- thickness 0.01
    644 
    645   Material,
    646     5_3_27,                  !- Name
    647     Rough,                   !- Roughness
    648     .01,                     !- Thickness {m}
    649     .25,                     !- Conductivity {W/m-K}
    650     900,                     !- Density {kg/m3}
    651     1000,                    !- Specific Heat {J/kg-K}
    652     0.9,                     !- Thermal Absorptance
    653     0.5,                     !- Solar Absorptance
    654     0.5;                     !- Visible Absorptance
    655 
    656 ! Painted Oak- thickness 0.035
    657 
    658   Material,
    659     9_1_108,                 !- Name
    660     Rough,                   !- Roughness
    661     .035,                    !- Thickness {m}
    662     .19,                     !- Conductivity {W/m-K}
    663     700,                     !- Density {kg/m3}
    664     2390,                    !- Specific Heat {J/kg-K}
    665     0.9,                     !- Thermal Absorptance
    666     0.5,                     !- Solar Absorptance
    667     0.5;                     !- Visible Absorptance
    668 
    669 ! Concrete, Medium density- thickness 0.15
    670 
    671   Material,
    672     11_1_180,                !- Name
    673     Rough,                   !- Roughness
    674     .15,                     !- Thickness {m}
    675     1.35,                    !- Conductivity {W/m-K}
    676     1800,                    !- Density {kg/m3}
    677     1000,                    !- Specific Heat {J/kg-K}
    678     0.9,                     !- Thermal Absorptance
    679     0.6,                     !- Solar Absorptance
    680     0.6;                     !- Visible Absorptance
    681 
    682 ! 'ABC_Project ground floor'
    683 
    684   Construction,
    685     1,                       !- Name
    686     1_1_37,                  !- Outside Layer
    687     1_2_9,                   !- Layer 2
    688     1_3_29,                  !- Layer 3
    689     1_4_34;                  !- Layer 4
    690 
    691 ! <Previous reversed>
    692 
    693   Construction,
    694     2,                       !- Name
    695     1_4_34,                  !- Outside Layer
    696     1_3_29,                  !- Layer 2
    697     1_2_9,                   !- Layer 3
    698     1_1_37;                  !- Layer 4
    699 
    700 ! Special material to represent an R-value for the next construction
    701 
    702   Material:NoMass,
    703     3_RVAL_3,                !- Name
    704     Rough,                   !- Roughness
    705     .18,                     !- Thermal Resistance {m2-K/W}
    706     0.9,                     !- Thermal Absorptance
    707     0.7,                     !- Solar Absorptance
    708     0.7;                     !- Visible Absorptance
    709 
    710 ! 'ABC_Project flat roof'
    711 
    712   Construction,
    713     3,                       !- Name
    714     3_1_4,                   !- Outside Layer
    715     3_2_20,                  !- Layer 2
    716     3_RVAL_3,                !- Layer 3
    717     3_4_113;                 !- Layer 4
    718 
    719 ! Special material to represent an R-value for the next construction
    720 
    721   Material:NoMass,
    722     4_RVAL_2,                !- Name
    723     Rough,                   !- Roughness
    724     .18,                     !- Thermal Resistance {m2-K/W}
    725     0.9,                     !- Thermal Absorptance
    726     0.7,                     !- Solar Absorptance
    727     0.7;                     !- Visible Absorptance
    728 
    729 ! <Previous reversed>
    730 
    731   Construction,
    732     4,                       !- Name
    733     3_4_113,                 !- Outside Layer
    734     4_RVAL_2,                !- Layer 2
    735     3_2_20,                  !- Layer 3
    736     3_1_4;                   !- Layer 4
    737 
    738 ! 'ABC_Project wall'
    739 
    740   Construction,
    741     5,                       !- Name
    742     5_1_11,                  !- Outside Layer
    743     5_2_103,                 !- Layer 2
    744     5_3_27;                  !- Layer 3
    745 
    746 ! <Previous reversed>
    747 
    748   Construction,
    749     6,                       !- Name
    750     5_3_27,                  !- Outside Layer
    751     5_2_103,                 !- Layer 2
    752     5_1_11;                  !- Layer 3
    753 
    754 ! 'ABC_Project wall_noinsulation'
    755 
    756   Construction,
    757     7,                       !- Name
    758     5_1_11;                  !- Outside Layer
    759 
    760 ! <Previous reversed>
    761 
    762   Construction,
    763     8,                       !- Name
    764     5_1_11;                  !- Outside Layer
    765 
    766 ! 'Project internal door'
    767 
    768   Construction,
    769     9,                       !- Name
    770     9_1_108;                 !- Outside Layer
    771 
    772 ! <Previous reversed>
    773 
    774   Construction,
    775     10,                      !- Name
    776     9_1_108;                 !- Outside Layer
    777 
    778 ! 'ABC_Project partition'
    779 
    780   Construction,
    781     11,                      !- Name
    782     11_1_180;                !- Outside Layer
    783 
    784 ! <Previous reversed>
    785 
    786   Construction,
    787     12,                      !- Name
    788     11_1_180;                !- Outside Layer
    789 
    790 ! ABC_Project external glazing
    791 
    792   WindowMaterial:SimpleGlazingSystem,
    793     Simple 1001,             !- Name
    794     4.19,                    !- U-Factor {W/m2-K}
    795     .687,                    !- Solar Heat Gain Coefficient
    796     .744;                    !- Visible Transmittance
    797 
    798   Construction,
    799     1001,                    !- Name
    800     Simple 1001;             !- Outside Layer
    801 
    802   Construction,
    803     2001,                    !- Name
    804     Simple 1001,             !- Outside Layer
    805     20029;                   !- Layer 2
    806 
    807   WindowProperty:ShadingControl,
    808     1001,                    !- Name
    809     InteriorShade,           !- Shading Type
    810     2001,                    !- Construction with Shading Name
    811     OnIfScheduleAllows,      !- Shading Control Type
    812     3354,                    !- Schedule Name
    813     ,                        !- Setpoint {W/m2, W or deg C}
    814     Yes,                     !- Shading Control Is Scheduled
    815     No,                      !- Glare Control Is Active
    816     ,                        !- Shading Device Material Name
    817     FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    818     ,                        !- Slat Angle Schedule Name
    819     ;                        !- Setpoint 2 {W/m2 or deg C}
    820 
    821 ! ABC_Project internal glazing
    822 
    823   WindowMaterial:SimpleGlazingSystem,
    824     Simple 1002,             !- Name
    825     1.399,                       !- U-Factor {W/m2-K}
    826     0.539,                    !- Solar Heat Gain Coefficient
    827     0.623;                    !- Visible Transmittance
    828 
    829   Construction,
    830     1002,                    !- Name
    831     Simple 1002;             !- Outside Layer
    832 
    833   HeatBalanceAlgorithm,ConductionTransferFunction,2000;
    834 
    835   ShadowCalculation,
    836     AverageOverDaysInFrequency,  !- Calculation Method
    837     20,                      !- Calculation Frequency
    838     15000,                   !- Maximum Figures in Shadow Overlap Calculations
    839     SutherlandHodgman,       !- Polygon Clipping Algorithm
    840     SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm
    841 
    842   SurfaceConvectionAlgorithm:Inside,TARP;
    843 
    844   SurfaceConvectionAlgorithm:Outside,DOE-2;
    845 
    846   ZoneCapacitanceMultiplier:ResearchSpecial,
    847     1.0,                     !- Temperature Capacity Multiplier
    848     ,                        !- Humidity Capacity Multiplier
    849     ,                        !- Carbon Dioxide Capacity Multiplier
    850     1.0;                     !- Generic Contaminant Capacity Multiplier
    851 
    852   Building,
    853     Building,                !- Name
    854     0,                       !- North Axis {deg}
    855     Suburbs,                 !- Terrain
    856     .04,                     !- Loads Convergence Tolerance Value
    857     .4,                      !- Temperature Convergence Tolerance Value {deltaC}
    858     FullInteriorAndExterior, !- Solar Distribution
    859     25,                      !- Maximum Number of Warmup Days
    860     ;                        !- Minimum Number of Warmup Days
    861 
    862   GlobalGeometryRules,
    863     LowerLeftCorner,         !- Starting Vertex Position
    864     CounterClockWise,        !- Vertex Entry Direction
    865     Relative;                !- Coordinate System
    866 
    867 ! 1Floor - Zone 32
    868 
    869   Zone,
    870     1Floor:Zone32,           !- Name
    871     0,                       !- Direction of Relative North {deg}
    872     0,                       !- X Origin {m}
    873     0,                       !- Y Origin {m}
    874     0,                       !- Z Origin {m}
    875     1,                       !- Type
    876     1,                       !- Multiplier
    877     ,                        !- Ceiling Height {m}
    878     988.4769,                !- Volume {m3}
    879     411.8971,                !- Floor Area {m2}
    880     TrombeWall;              !- Zone Inside Convection Algorithm
    881 
    882   PEOPLE,
    883     People 1Floor:Zone32,    !- Name
    884     1Floor:Zone32,           !- Zone or ZoneList Name
    885     7,                       !- Number of People Schedule Name
    886     People,                  !- Number of People Calculation Method
    887     0,                       !- Number of People
    888     ,                        !- People per Zone Floor Area {person/m2}
    889     ,                        !- Zone Floor Area per Person {m2/person}
    890     .3,                      !- Fraction Radiant
    891     AUTOCALCULATE,           !- Sensible Heat Fraction
    892     Activity Schedule 18822, !- Activity Level Schedule Name
    893     3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    894     No,                      !- Enable ASHRAE 55 Comfort Warnings
    895     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    896     ,                        !- Surface Name/Angle Factor List Name
    897     Work efficiency,         !- Work Efficiency Schedule Name
    898     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    899     ,                        !- Clothing Insulation Calculation Method Schedule Name
    900     Clothing Schedule 18822, !- Clothing Insulation Schedule Name
    901     AirVelocitySchedule;     !- Air Velocity Schedule Name
    902 
    903   Schedule:Compact,
    904     Activity Schedule 18822, !- Name
    905     Any Number,              !- Schedule Type Limits Name
    906     Through: 12/31,          !- Field 1
    907     For: AllDays,            !- Field 2
    908     Until: 24:00,117;        !- Field 3
    909 
    910   Schedule:Compact,
    911     Clothing Schedule 18822, !- Name
    912     Any Number,              !- Schedule Type Limits Name
    913     Through: 4/1,            !- Field 1
    914     For: AllDays,            !- Field 2
    915     Until: 24:00,1,          !- Field 3
    916     Through: 9/30,           !- Field 5
    917     For: AllDays,            !- Field 6
    918     Until: 24:00,.5,         !- Field 7
    919     Through: 12/31,          !- Field 9
    920     For: AllDays,            !- Field 10
    921     Until: 24:00,1;          !- Field 11
    922 
    923   ZoneInfiltration:DesignFlowRate,
    924     1Floor:Zone32 Infiltration,  !- Name
    925     1Floor:Zone32,           !- Zone or ZoneList Name
    926     On,                      !- Schedule Name
    927     Flow/zone,               !- Design Flow Rate Calculation Method
    928     .192204,                 !- Design Flow Rate {m3/s}
    929     ,                        !- Flow per Zone Floor Area {m3/s-m2}
    930     ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    931     ,                        !- Air Changes per Hour {1/hr}
    932     1,                       !- Constant Term Coefficient
    933     0,                       !- Temperature Term Coefficient
    934     0,                       !- Velocity Term Coefficient
    935     0;                       !- Velocity Squared Term Coefficient
    936 
    937    ! 1Floor, Zone 32, Ground floor - 411.897 m2 (Ground), Surface Area: 11.519m2
    938 
    939   BuildingSurface:Detailed,
    940     1Floor:Zone32_GroundFloor_0_0_0,  !- Name
    941     Floor,                   !- Surface Type
    942     1,                       !- Construction Name
    943     1Floor:Zone32,           !- Zone Name
    944     Ground,                  !- Outside Boundary Condition
    945     ,                        !- Outside Boundary Condition Object
    946     NoSun,                   !- Sun Exposure
    947     NoWind,                  !- Wind Exposure
    948     1,                       !- View Factor to Ground
    949     4,                       !- Number of Vertices
    950     45.61820206,17.50713721,0,  !- X,Y,Z ==> Vertex 1 {m}
    951     41.50420206,17.50713721,0,  !- X,Y,Z ==> Vertex 2 {m}
    952     41.50420206,20.30713721,0,  !- X,Y,Z ==> Vertex 3 {m}
    953     45.61820206,20.30713721,0;  !- X,Y,Z ==> Vertex 4 {m}
    954 
    955    ! 1Floor, Zone 32, Ground floor - 411.897 m2 (Ground), Surface Area: 8.996m2
    956 
    957   BuildingSurface:Detailed,
    958     1Floor:Zone32_GroundFloor_0_0_1,  !- Name
    959     Floor,                   !- Surface Type
    960     1,                       !- Construction Name
    961     1Floor:Zone32,           !- Zone Name
    962     Ground,                  !- Outside Boundary Condition
    963     ,                        !- Outside Boundary Condition Object
    964     NoSun,                   !- Sun Exposure
    965     NoWind,                  !- Wind Exposure
    966     1,                       !- View Factor to Ground
    967     4,                       !- Number of Vertices
    968     51.05820206,16.90713721,0,  !- X,Y,Z ==> Vertex 1 {m}
    969     36.06420206,16.90713721,0,  !- X,Y,Z ==> Vertex 2 {m}
    970     36.06420206,17.50713721,0,  !- X,Y,Z ==> Vertex 3 {m}
    971     51.05820206,17.50713721,0;  !- X,Y,Z ==> Vertex 4 {m}
    972 
    973    ! 1Floor, Zone 32, Ground floor - 411.897 m2 (Ground), Surface Area: 11.519m2
    974 
    975   BuildingSurface:Detailed,
    976     1Floor:Zone32_GroundFloor_0_0_2,  !- Name
    977     Floor,                   !- Surface Type
    978     1,                       !- Construction Name
    979     1Floor:Zone32,           !- Zone Name
    980     Ground,                  !- Outside Boundary Condition
    981     ,                        !- Outside Boundary Condition Object
    982     NoSun,                   !- Sun Exposure
    983     NoWind,                  !- Wind Exposure
    984     1,                       !- View Factor to Ground
    985     4,                       !- Number of Vertices
    986     20.41820206,17.50713721,0,  !- X,Y,Z ==> Vertex 1 {m}
    987     16.30420206,17.50713721,0,  !- X,Y,Z ==> Vertex 2 {m}
    988     16.30420206,20.30713721,0,  !- X,Y,Z ==> Vertex 3 {m}
    989     20.41820206,20.30713721,0;  !- X,Y,Z ==> Vertex 4 {m}
    990 
    991    ! 1Floor, Zone 32, Ground floor - 411.897 m2 (Ground), Surface Area: 6.892m2
    992 
    993   BuildingSurface:Detailed,
    994     1Floor:Zone32_GroundFloor_0_0_3,  !- Name
    995     Floor,                   !- Surface Type
    996     1,                       !- Construction Name
    997     1Floor:Zone32,           !- Zone Name
    998     Ground,                  !- Outside Boundary Condition
    999     ,                        !- Outside Boundary Condition Object
   1000     NoSun,                   !- Sun Exposure
   1001     NoWind,                  !- Wind Exposure
   1002     1,                       !- View Factor to Ground
   1003     4,                       !- Number of Vertices
   1004     25.85820206,16.90713721,0,  !- X,Y,Z ==> Vertex 1 {m}
   1005     14.37120206,16.90713721,0,  !- X,Y,Z ==> Vertex 2 {m}
   1006     14.37120206,17.50713721,0,  !- X,Y,Z ==> Vertex 3 {m}
   1007     25.85820206,17.50713721,0;  !- X,Y,Z ==> Vertex 4 {m}
   1008 
   1009    ! 1Floor, Zone 32, Ground floor - 411.897 m2 (Ground), Surface Area: 4.257m2
   1010 
   1011   BuildingSurface:Detailed,
   1012     1Floor:Zone32_GroundFloor_0_0_4,  !- Name
   1013     Floor,                   !- Surface Type
   1014     1,                       !- Construction Name
   1015     1Floor:Zone32,           !- Zone Name
   1016     Ground,                  !- Outside Boundary Condition
   1017     ,                        !- Outside Boundary Condition Object
   1018     NoSun,                   !- Sun Exposure
   1019     NoWind,                  !- Wind Exposure
   1020     1,                       !- View Factor to Ground
   1021     4,                       !- Number of Vertices
   1022     55.86820206,6.67313721,0,  !- X,Y,Z ==> Vertex 1 {m}
   1023     47.35420206,6.67313721,0,  !- X,Y,Z ==> Vertex 2 {m}
   1024     47.35420206,7.17313721,0,  !- X,Y,Z ==> Vertex 3 {m}
   1025     55.86820206,7.17313721,0;  !- X,Y,Z ==> Vertex 4 {m}
   1026 
   1027    ! 1Floor, Zone 32, Ground floor - 411.897 m2 (Ground), Surface Area: 156.717m2
   1028 
   1029   BuildingSurface:Detailed,
   1030     1Floor:Zone32_GroundFloor_0_0_5,  !- Name
   1031     Floor,                   !- Surface Type
   1032     1,                       !- Construction Name
   1033     1Floor:Zone32,           !- Zone Name
   1034     Ground,                  !- Outside Boundary Condition
   1035     ,                        !- Outside Boundary Condition Object
   1036     NoSun,                   !- Sun Exposure
   1037     NoWind,                  !- Wind Exposure
   1038     1,                       !- View Factor to Ground
   1039     4,                       !- Number of Vertices
   1040     55.86820206,7.17313721,0,  !- X,Y,Z ==> Vertex 1 {m}
   1041     39.76820206,7.17313722,0,  !- X,Y,Z ==> Vertex 2 {m}
   1042     39.76820206,16.90713721,0,  !- X,Y,Z ==> Vertex 3 {m}
   1043     55.86820206,16.90713721,0;  !- X,Y,Z ==> Vertex 4 {m}
   1044 
   1045    ! 1Floor, Zone 32, Ground floor - 411.897 m2 (Ground), Surface Area: 8.807m2
   1046 
   1047   BuildingSurface:Detailed,
   1048     1Floor:Zone32_GroundFloor_0_0_6,  !- Name
   1049     Floor,                   !- Surface Type
   1050     1,                       !- Construction Name
   1051     1Floor:Zone32,           !- Zone Name
   1052     Ground,                  !- Outside Boundary Condition
   1053     ,                        !- Outside Boundary Condition Object
   1054     NoSun,                   !- Sun Exposure
   1055     NoWind,                  !- Wind Exposure
   1056     1,                       !- View Factor to Ground
   1057     4,                       !- Number of Vertices
   1058     39.76820206,6.67313722,0,  !- X,Y,Z ==> Vertex 1 {m}
   1059     22.15420206,6.67313721,0,  !- X,Y,Z ==> Vertex 2 {m}
   1060     22.15420206,7.17313721,0,  !- X,Y,Z ==> Vertex 3 {m}
   1061     39.76820206,7.17313721,0;  !- X,Y,Z ==> Vertex 4 {m}
   1062 
   1063    ! 1Floor, Zone 32, Ground floor - 411.897 m2 (Ground), Surface Area: 76.318m2
   1064 
   1065   BuildingSurface:Detailed,
   1066     1Floor:Zone32_GroundFloor_0_0_7,  !- Name
   1067     Floor,                   !- Surface Type
   1068     1,                       !- Construction Name
   1069     1Floor:Zone32,           !- Zone Name
   1070     Ground,                  !- Outside Boundary Condition
   1071     ,                        !- Outside Boundary Condition Object
   1072     NoSun,                   !- Sun Exposure
   1073     NoWind,                  !- Wind Exposure
   1074     1,                       !- View Factor to Ground
   1075     4,                       !- Number of Vertices
   1076     39.76820206,7.17313721,0,  !- X,Y,Z ==> Vertex 1 {m}
   1077     22.05238837,7.17313721,0,  !- X,Y,Z ==> Vertex 2 {m}
   1078     22.05238837,11.48101362,0,  !- X,Y,Z ==> Vertex 3 {m}
   1079     39.76820206,11.48101362,0;  !- X,Y,Z ==> Vertex 4 {m}
   1080 
   1081    ! 1Floor, Zone 32, Ground floor - 411.897 m2 (Ground), Surface Area: 27.381m2
   1082 
   1083   BuildingSurface:Detailed,
   1084     1Floor:Zone32_GroundFloor_0_0_8,  !- Name
   1085     Floor,                   !- Surface Type
   1086     1,                       !- Construction Name
   1087     1Floor:Zone32,           !- Zone Name
   1088     Ground,                  !- Outside Boundary Condition
   1089     ,                        !- Outside Boundary Condition Object
   1090     NoSun,                   !- Sun Exposure
   1091     NoWind,                  !- Wind Exposure
   1092     1,                       !- View Factor to Ground
   1093     4,                       !- Number of Vertices
   1094     39.76820206,11.48101362,0,  !- X,Y,Z ==> Vertex 1 {m}
   1095     20.52020206,11.48101362,0,  !- X,Y,Z ==> Vertex 2 {m}
   1096     20.52020206,12.90355477,0,  !- X,Y,Z ==> Vertex 3 {m}
   1097     39.76820206,12.90355477,0;  !- X,Y,Z ==> Vertex 4 {m}
   1098 
   1099    ! 1Floor, Zone 32, Ground floor - 411.897 m2 (Ground), Surface Area: 25.240m2
   1100 
   1101   BuildingSurface:Detailed,
   1102     1Floor:Zone32_GroundFloor_0_0_9,  !- Name
   1103     Floor,                   !- Surface Type
   1104     1,                       !- Construction Name
   1105     1Floor:Zone32,           !- Zone Name
   1106     Ground,                  !- Outside Boundary Condition
   1107     ,                        !- Outside Boundary Condition Object
   1108     NoSun,                   !- Sun Exposure
   1109     NoWind,                  !- Wind Exposure
   1110     1,                       !- View Factor to Ground
   1111     4,                       !- Number of Vertices
   1112     39.76820206,12.90355477,0,  !- X,Y,Z ==> Vertex 1 {m}
   1113     16.39793763,12.90355477,0,  !- X,Y,Z ==> Vertex 2 {m}
   1114     16.39793763,13.98355477,0,  !- X,Y,Z ==> Vertex 3 {m}
   1115     39.76820206,13.98355477,0;  !- X,Y,Z ==> Vertex 4 {m}
   1116 
   1117    ! 1Floor, Zone 32, Ground floor - 411.897 m2 (Ground), Surface Area: 74.250m2
   1118 
   1119   BuildingSurface:Detailed,
   1120     1Floor:Zone32_GroundFloor_0_0_10,  !- Name
   1121     Floor,                   !- Surface Type
   1122     1,                       !- Construction Name
   1123     1Floor:Zone32,           !- Zone Name
   1124     Ground,                  !- Outside Boundary Condition
   1125     ,                        !- Outside Boundary Condition Object
   1126     NoSun,                   !- Sun Exposure
   1127     NoWind,                  !- Wind Exposure
   1128     1,                       !- View Factor to Ground
   1129     4,                       !- Number of Vertices
   1130     39.76820206,13.98355477,0,  !- X,Y,Z ==> Vertex 1 {m}
   1131     14.37120206,13.98355477,0,  !- X,Y,Z ==> Vertex 2 {m}
   1132     14.37120206,16.90713721,0,  !- X,Y,Z ==> Vertex 3 {m}
   1133     39.76820206,16.90713721,0;  !- X,Y,Z ==> Vertex 4 {m}
   1134 
   1135    ! 1Floor, Zone 32, Roof - 411.897 m2, Surface Area: 8.807m2
   1136 
   1137   BuildingSurface:Detailed,
   1138     1Floor:Zone32_Roof_1_0_0,!- Name
   1139     Roof,                    !- Surface Type
   1140     3,                       !- Construction Name
   1141     1Floor:Zone32,           !- Zone Name
   1142     Outdoors,                !- Outside Boundary Condition
   1143     ,                        !- Outside Boundary Condition Object
   1144     SunExposed,              !- Sun Exposure
   1145     WindExposed,             !- Wind Exposure
   1146     0,                       !- View Factor to Ground
   1147     4,                       !- Number of Vertices
   1148     22.15420206,6.67313721,2.3998150516,  !- X,Y,Z ==> Vertex 1 {m}
   1149     39.76820206,6.67313722,2.3998150516,  !- X,Y,Z ==> Vertex 2 {m}
   1150     39.76820206,7.17313722,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   1151     22.15420206,7.17313721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   1152 
   1153    ! 1Floor, Zone 32, Roof - 411.897 m2, Surface Area: 11.519m2
   1154 
   1155   BuildingSurface:Detailed,
   1156     1Floor:Zone32_Roof_1_0_1,!- Name
   1157     Roof,                    !- Surface Type
   1158     3,                       !- Construction Name
   1159     1Floor:Zone32,           !- Zone Name
   1160     Outdoors,                !- Outside Boundary Condition
   1161     ,                        !- Outside Boundary Condition Object
   1162     SunExposed,              !- Sun Exposure
   1163     WindExposed,             !- Wind Exposure
   1164     0,                       !- View Factor to Ground
   1165     4,                       !- Number of Vertices
   1166     41.50420206,17.50713721,2.3998150516,  !- X,Y,Z ==> Vertex 1 {m}
   1167     45.61820206,17.50713721,2.3998150516,  !- X,Y,Z ==> Vertex 2 {m}
   1168     45.61820206,20.30713721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   1169     41.50420206,20.30713721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   1170 
   1171    ! 1Floor, Zone 32, Roof - 411.897 m2, Surface Area: 6.774m2
   1172 
   1173   BuildingSurface:Detailed,
   1174     1Floor:Zone32_Roof_1_0_2,!- Name
   1175     Roof,                    !- Surface Type
   1176     3,                       !- Construction Name
   1177     1Floor:Zone32,           !- Zone Name
   1178     Outdoors,                !- Outside Boundary Condition
   1179     ,                        !- Outside Boundary Condition Object
   1180     SunExposed,              !- Sun Exposure
   1181     WindExposed,             !- Wind Exposure
   1182     0,                       !- View Factor to Ground
   1183     4,                       !- Number of Vertices
   1184     36.06420206,16.90713721,2.3998150516,  !- X,Y,Z ==> Vertex 1 {m}
   1185     47.35420206,16.90713721,2.3998150516,  !- X,Y,Z ==> Vertex 2 {m}
   1186     47.35420206,17.50713721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   1187     36.06420206,17.50713721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   1188 
   1189    ! 1Floor, Zone 32, Roof - 411.897 m2, Surface Area: 209.242m2
   1190 
   1191   BuildingSurface:Detailed,
   1192     1Floor:Zone32_Roof_1_0_3,!- Name
   1193     Roof,                    !- Surface Type
   1194     3,                       !- Construction Name
   1195     1Floor:Zone32,           !- Zone Name
   1196     Outdoors,                !- Outside Boundary Condition
   1197     ,                        !- Outside Boundary Condition Object
   1198     SunExposed,              !- Sun Exposure
   1199     WindExposed,             !- Wind Exposure
   1200     0,                       !- View Factor to Ground
   1201     4,                       !- Number of Vertices
   1202     25.85820206,7.17313722,2.3998150516,  !- X,Y,Z ==> Vertex 1 {m}
   1203     47.35420206,7.17313722,2.3998150516,  !- X,Y,Z ==> Vertex 2 {m}
   1204     47.35420206,16.90713721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   1205     25.85820206,16.90713721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   1206 
   1207    ! 1Floor, Zone 32, Roof - 411.897 m2, Surface Area: 0.470m2
   1208 
   1209   BuildingSurface:Detailed,
   1210     1Floor:Zone32_Roof_1_0_4,!- Name
   1211     Roof,                    !- Surface Type
   1212     3,                       !- Construction Name
   1213     1Floor:Zone32,           !- Zone Name
   1214     Outdoors,                !- Outside Boundary Condition
   1215     ,                        !- Outside Boundary Condition Object
   1216     SunExposed,              !- Sun Exposure
   1217     WindExposed,             !- Wind Exposure
   1218     0,                       !- View Factor to Ground
   1219     4,                       !- Number of Vertices
   1220     20.41820206,12.90355477,2.3998150516,  !- X,Y,Z ==> Vertex 1 {m}
   1221     20.52020206,12.90355477,2.3998150516,  !- X,Y,Z ==> Vertex 2 {m}
   1222     20.52020206,17.50713721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   1223     20.41820206,17.50713721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   1224 
   1225    ! 1Floor, Zone 32, Roof - 411.897 m2, Surface Area: 9.233m2
   1226 
   1227   BuildingSurface:Detailed,
   1228     1Floor:Zone32_Roof_1_0_5,!- Name
   1229     Roof,                    !- Surface Type
   1230     3,                       !- Construction Name
   1231     1Floor:Zone32,           !- Zone Name
   1232     Outdoors,                !- Outside Boundary Condition
   1233     ,                        !- Outside Boundary Condition Object
   1234     SunExposed,              !- Sun Exposure
   1235     WindExposed,             !- Wind Exposure
   1236     0,                       !- View Factor to Ground
   1237     4,                       !- Number of Vertices
   1238     20.52020206,11.48101362,2.3998150516,  !- X,Y,Z ==> Vertex 1 {m}
   1239     22.05238837,11.48101362,2.3998150516,  !- X,Y,Z ==> Vertex 2 {m}
   1240     22.05238837,17.50713721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   1241     20.52020206,17.50713721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   1242 
   1243    ! 1Floor, Zone 32, Roof - 411.897 m2, Surface Area: 39.329m2
   1244 
   1245   BuildingSurface:Detailed,
   1246     1Floor:Zone32_Roof_1_0_6,!- Name
   1247     Roof,                    !- Surface Type
   1248     3,                       !- Construction Name
   1249     1Floor:Zone32,           !- Zone Name
   1250     Outdoors,                !- Outside Boundary Condition
   1251     ,                        !- Outside Boundary Condition Object
   1252     SunExposed,              !- Sun Exposure
   1253     WindExposed,             !- Wind Exposure
   1254     0,                       !- View Factor to Ground
   1255     4,                       !- Number of Vertices
   1256     22.05238837,7.17313722,2.3998150516,  !- X,Y,Z ==> Vertex 1 {m}
   1257     25.85820206,7.17313722,2.3998150516,  !- X,Y,Z ==> Vertex 2 {m}
   1258     25.85820206,17.50713721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   1259     22.05238837,17.50713721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   1260 
   1261    ! 1Floor, Zone 32, Roof - 411.897 m2, Surface Area: 11.519m2
   1262 
   1263   BuildingSurface:Detailed,
   1264     1Floor:Zone32_Roof_1_0_7,!- Name
   1265     Roof,                    !- Surface Type
   1266     3,                       !- Construction Name
   1267     1Floor:Zone32,           !- Zone Name
   1268     Outdoors,                !- Outside Boundary Condition
   1269     ,                        !- Outside Boundary Condition Object
   1270     SunExposed,              !- Sun Exposure
   1271     WindExposed,             !- Wind Exposure
   1272     0,                       !- View Factor to Ground
   1273     4,                       !- Number of Vertices
   1274     16.30420206,17.50713721,2.3998150516,  !- X,Y,Z ==> Vertex 1 {m}
   1275     20.41820206,17.50713721,2.3998150516,  !- X,Y,Z ==> Vertex 2 {m}
   1276     20.41820206,20.30713721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   1277     16.30420206,20.30713721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   1278 
   1279    ! 1Floor, Zone 32, Roof - 411.897 m2, Surface Area: 7.141m2
   1280 
   1281   BuildingSurface:Detailed,
   1282     1Floor:Zone32_Roof_1_0_8,!- Name
   1283     Roof,                    !- Surface Type
   1284     3,                       !- Construction Name
   1285     1Floor:Zone32,           !- Zone Name
   1286     Outdoors,                !- Outside Boundary Condition
   1287     ,                        !- Outside Boundary Condition Object
   1288     SunExposed,              !- Sun Exposure
   1289     WindExposed,             !- Wind Exposure
   1290     0,                       !- View Factor to Ground
   1291     4,                       !- Number of Vertices
   1292     14.37120206,13.98355477,2.3998150516,  !- X,Y,Z ==> Vertex 1 {m}
   1293     16.39793763,13.98355477,2.3998150516,  !- X,Y,Z ==> Vertex 2 {m}
   1294     16.39793763,17.50713721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   1295     14.37120206,17.50713721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   1296 
   1297    ! 1Floor, Zone 32, Roof - 411.897 m2, Surface Area: 18.508m2
   1298 
   1299   BuildingSurface:Detailed,
   1300     1Floor:Zone32_Roof_1_0_9,!- Name
   1301     Roof,                    !- Surface Type
   1302     3,                       !- Construction Name
   1303     1Floor:Zone32,           !- Zone Name
   1304     Outdoors,                !- Outside Boundary Condition
   1305     ,                        !- Outside Boundary Condition Object
   1306     SunExposed,              !- Sun Exposure
   1307     WindExposed,             !- Wind Exposure
   1308     0,                       !- View Factor to Ground
   1309     4,                       !- Number of Vertices
   1310     16.39793763,12.90355477,2.3998150516,  !- X,Y,Z ==> Vertex 1 {m}
   1311     20.41820206,12.90355477,2.3998150516,  !- X,Y,Z ==> Vertex 2 {m}
   1312     20.41820206,17.50713721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   1313     16.39793763,17.50713721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   1314 
   1315    ! 1Floor, Zone 32, Roof - 411.897 m2, Surface Area: 49.226m2
   1316 
   1317   BuildingSurface:Detailed,
   1318     1Floor:Zone32_Roof_1_0_10,  !- Name
   1319     Roof,                    !- Surface Type
   1320     3,                       !- Construction Name
   1321     1Floor:Zone32,           !- Zone Name
   1322     Outdoors,                !- Outside Boundary Condition
   1323     ,                        !- Outside Boundary Condition Object
   1324     SunExposed,              !- Sun Exposure
   1325     WindExposed,             !- Wind Exposure
   1326     0,                       !- View Factor to Ground
   1327     4,                       !- Number of Vertices
   1328     51.05820206,6.67313721,2.3998150516,  !- X,Y,Z ==> Vertex 1 {m}
   1329     55.86820206,6.67313721,2.3998150516,  !- X,Y,Z ==> Vertex 2 {m}
   1330     55.86820206,16.90713721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   1331     51.05820206,16.90713721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   1332 
   1333    ! 1Floor, Zone 32, Roof - 411.897 m2, Surface Area: 40.129m2
   1334 
   1335   BuildingSurface:Detailed,
   1336     1Floor:Zone32_Roof_1_0_11,  !- Name
   1337     Roof,                    !- Surface Type
   1338     3,                       !- Construction Name
   1339     1Floor:Zone32,           !- Zone Name
   1340     Outdoors,                !- Outside Boundary Condition
   1341     ,                        !- Outside Boundary Condition Object
   1342     SunExposed,              !- Sun Exposure
   1343     WindExposed,             !- Wind Exposure
   1344     0,                       !- View Factor to Ground
   1345     4,                       !- Number of Vertices
   1346     47.35420206,6.67313721,2.3998150516,  !- X,Y,Z ==> Vertex 1 {m}
   1347     51.05820206,6.67313721,2.3998150516,  !- X,Y,Z ==> Vertex 2 {m}
   1348     51.05820206,17.50713721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   1349     47.35420206,17.50713721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   1350 
   1351    ! 1Floor, Zone 32, Wall - 24.560 m2 - 90.0¡Æ, Surface Area: 24.560m2
   1352 
   1353   BuildingSurface:Detailed,
   1354     1Floor:Zone32_Wall_2_0_0,!- Name
   1355     Wall,                    !- Surface Type
   1356     5,                       !- Construction Name
   1357     1Floor:Zone32,           !- Zone Name
   1358     Outdoors,                !- Outside Boundary Condition
   1359     ,                        !- Outside Boundary Condition Object
   1360     SunExposed,              !- Sun Exposure
   1361     WindExposed,             !- Wind Exposure
   1362     .5,                      !- View Factor to Ground
   1363     4,                       !- Number of Vertices
   1364     55.86820206,6.67313721,0,  !- X,Y,Z ==> Vertex 1 {m}
   1365     55.86820206,16.90713721,0,  !- X,Y,Z ==> Vertex 2 {m}
   1366     55.86820206,16.90713721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   1367     55.86820206,6.67313721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   1368 
   1369    ! 1Floor, Zone 32, Wall - 11.543 m2 - 0.0¡Æ, Surface Area: 11.543m2
   1370 
   1371   BuildingSurface:Detailed,
   1372     1Floor:Zone32_Wall_3_0_0,!- Name
   1373     Wall,                    !- Surface Type
   1374     5,                       !- Construction Name
   1375     1Floor:Zone32,           !- Zone Name
   1376     Outdoors,                !- Outside Boundary Condition
   1377     ,                        !- Outside Boundary Condition Object
   1378     SunExposed,              !- Sun Exposure
   1379     WindExposed,             !- Wind Exposure
   1380     .5,                      !- View Factor to Ground
   1381     4,                       !- Number of Vertices
   1382     55.86820206,16.90713721,0,  !- X,Y,Z ==> Vertex 1 {m}
   1383     51.05820206,16.90713721,0,  !- X,Y,Z ==> Vertex 2 {m}
   1384     51.05820206,16.90713721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   1385     55.86820206,16.90713721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   1386 
   1387       ! Window, 1.663m2
   1388 
   1389   FenestrationSurface:Detailed,
   1390     1Floor:Zone32_Wall_3_0_0_0_0_0_Win,  !- Name
   1391     Window,                  !- Surface Type
   1392     1001,                    !- Construction Name
   1393     1Floor:Zone32_Wall_3_0_0,!- Building Surface Name
   1394     ,                        !- Outside Boundary Condition Object
   1395     .5,                      !- View Factor to Ground
   1396     1001,                    !- Shading Control Name
   1397     1,                       !- Frame and Divider Name
   1398     1,                       !- Multiplier
   1399     4,                       !- Number of Vertices
   1400     53.2403338435,16.90713721,.84,  !- X,Y,Z ==> Vertex 1 {m}
   1401     52.0690702765,16.90713721,.84,  !- X,Y,Z ==> Vertex 2 {m}
   1402     52.0690702765,16.90713721,2.26,  !- X,Y,Z ==> Vertex 3 {m}
   1403     53.2403338435,16.90713721,2.26;  !- X,Y,Z ==> Vertex 4 {m}
   1404 
   1405    ! 1Floor, Zone 32, Wall - 1.440 m2 - 90.0¡Æ, Surface Area: 1.440m2
   1406 
   1407   BuildingSurface:Detailed,
   1408     1Floor:Zone32_Wall_4_0_0,!- Name
   1409     Wall,                    !- Surface Type
   1410     5,                       !- Construction Name
   1411     1Floor:Zone32,           !- Zone Name
   1412     Outdoors,                !- Outside Boundary Condition
   1413     ,                        !- Outside Boundary Condition Object
   1414     SunExposed,              !- Sun Exposure
   1415     WindExposed,             !- Wind Exposure
   1416     .5,                      !- View Factor to Ground
   1417     4,                       !- Number of Vertices
   1418     51.05820206,16.90713721,0,  !- X,Y,Z ==> Vertex 1 {m}
   1419     51.05820206,17.50713721,0,  !- X,Y,Z ==> Vertex 2 {m}
   1420     51.05820206,17.50713721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   1421     51.05820206,16.90713721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   1422 
   1423    ! 1Floor, Zone 32, Wall - 13.055 m2 - 0.0¡Æ, Surface Area: 13.055m2
   1424 
   1425   BuildingSurface:Detailed,
   1426     1Floor:Zone32_Wall_5_0_0,!- Name
   1427     Wall,                    !- Surface Type
   1428     5,                       !- Construction Name
   1429     1Floor:Zone32,           !- Zone Name
   1430     Outdoors,                !- Outside Boundary Condition
   1431     ,                        !- Outside Boundary Condition Object
   1432     SunExposed,              !- Sun Exposure
   1433     WindExposed,             !- Wind Exposure
   1434     .5,                      !- View Factor to Ground
   1435     4,                       !- Number of Vertices
   1436     51.05820206,17.50713721,0,  !- X,Y,Z ==> Vertex 1 {m}
   1437     45.61820206,17.50713721,0,  !- X,Y,Z ==> Vertex 2 {m}
   1438     45.61820206,17.50713721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   1439     51.05820206,17.50713721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   1440 
   1441       ! Window, 3.394m2
   1442 
   1443   FenestrationSurface:Detailed,
   1444     1Floor:Zone32_Wall_5_0_0_0_0_0_Win,  !- Name
   1445     Window,                  !- Surface Type
   1446     1001,                    !- Construction Name
   1447     1Floor:Zone32_Wall_5_0_0,!- Building Surface Name
   1448     ,                        !- Outside Boundary Condition Object
   1449     .5,                      !- View Factor to Ground
   1450     1001,                    !- Shading Control Name
   1451     1,                       !- Frame and Divider Name
   1452     1,                       !- Multiplier
   1453     4,                       !- Number of Vertices
   1454     49.6798868662,17.50713721,.84,  !- X,Y,Z ==> Vertex 1 {m}
   1455     47.2895172538,17.50713721,.84,  !- X,Y,Z ==> Vertex 2 {m}
   1456     47.2895172538,17.50713721,2.26,  !- X,Y,Z ==> Vertex 3 {m}
   1457     49.6798868662,17.50713721,2.26;  !- X,Y,Z ==> Vertex 4 {m}
   1458 
   1459    ! 1Floor, Zone 32, Wall - 6.719 m2 - 90.0¡Æ, Surface Area: 6.719m2
   1460 
   1461   BuildingSurface:Detailed,
   1462     1Floor:Zone32_Wall_6_0_0,!- Name
   1463     Wall,                    !- Surface Type
   1464     7,                       !- Construction Name
   1465     1Floor:Zone32,           !- Zone Name
   1466     Outdoors,                !- Outside Boundary Condition
   1467     ,                        !- Outside Boundary Condition Object
   1468     SunExposed,              !- Sun Exposure
   1469     WindExposed,             !- Wind Exposure
   1470     .5,                      !- View Factor to Ground
   1471     4,                       !- Number of Vertices
   1472     45.61820206,17.50713721,0,  !- X,Y,Z ==> Vertex 1 {m}
   1473     45.61820206,20.30713721,0,  !- X,Y,Z ==> Vertex 2 {m}
   1474     45.61820206,20.30713721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   1475     45.61820206,17.50713721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   1476 
   1477    ! 1Floor, Zone 32, Wall - 9.873 m2 - 0.0¡Æ, Surface Area: 9.873m2
   1478 
   1479   BuildingSurface:Detailed,
   1480     1Floor:Zone32_Wall_7_0_0,!- Name
   1481     Wall,                    !- Surface Type
   1482     7,                       !- Construction Name
   1483     1Floor:Zone32,           !- Zone Name
   1484     Outdoors,                !- Outside Boundary Condition
   1485     ,                        !- Outside Boundary Condition Object
   1486     SunExposed,              !- Sun Exposure
   1487     WindExposed,             !- Wind Exposure
   1488     .5,                      !- View Factor to Ground
   1489     4,                       !- Number of Vertices
   1490     45.61820206,20.30713721,0,  !- X,Y,Z ==> Vertex 1 {m}
   1491     41.50420206,20.30713721,0,  !- X,Y,Z ==> Vertex 2 {m}
   1492     41.50420206,20.30713721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   1493     45.61820206,20.30713721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   1494 
   1495       ! Window, 2.690m2
   1496 
   1497   FenestrationSurface:Detailed,
   1498     1Floor:Zone32_Wall_7_0_0_0_0_0_Win,  !- Name
   1499     Window,                  !- Surface Type
   1500     1001,                    !- Construction Name
   1501     1Floor:Zone32_Wall_7_0_0,!- Building Surface Name
   1502     ,                        !- Outside Boundary Condition Object
   1503     .5,                      !- View Factor to Ground
   1504     1001,                    !- Shading Control Name
   1505     1,                       !- Frame and Divider Name
   1506     1,                       !- Multiplier
   1507     4,                       !- Number of Vertices
   1508     44.5084859716,20.30713721,.84,  !- X,Y,Z ==> Vertex 1 {m}
   1509     42.6139181484,20.30713721,.84,  !- X,Y,Z ==> Vertex 2 {m}
   1510     42.6139181484,20.30713721,2.26,  !- X,Y,Z ==> Vertex 3 {m}
   1511     44.5084859716,20.30713721,2.26;  !- X,Y,Z ==> Vertex 4 {m}
   1512 
   1513    ! 1Floor, Zone 32, Wall - 6.719 m2 - 270.0¡Æ, Surface Area: 6.719m2
   1514 
   1515   BuildingSurface:Detailed,
   1516     1Floor:Zone32_Wall_8_0_0,!- Name
   1517     Wall,                    !- Surface Type
   1518     7,                       !- Construction Name
   1519     1Floor:Zone32,           !- Zone Name
   1520     Outdoors,                !- Outside Boundary Condition
   1521     ,                        !- Outside Boundary Condition Object
   1522     SunExposed,              !- Sun Exposure
   1523     WindExposed,             !- Wind Exposure
   1524     .5,                      !- View Factor to Ground
   1525     4,                       !- Number of Vertices
   1526     41.50420206,20.30713721,0,  !- X,Y,Z ==> Vertex 1 {m}
   1527     41.50420206,17.50713721,0,  !- X,Y,Z ==> Vertex 2 {m}
   1528     41.50420206,17.50713721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   1529     41.50420206,20.30713721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   1530 
   1531    ! 1Floor, Zone 32, Wall - 13.055 m2 - 0.0¡Æ, Surface Area: 13.055m2
   1532 
   1533   BuildingSurface:Detailed,
   1534     1Floor:Zone32_Wall_9_0_0,!- Name
   1535     Wall,                    !- Surface Type
   1536     5,                       !- Construction Name
   1537     1Floor:Zone32,           !- Zone Name
   1538     Outdoors,                !- Outside Boundary Condition
   1539     ,                        !- Outside Boundary Condition Object
   1540     SunExposed,              !- Sun Exposure
   1541     WindExposed,             !- Wind Exposure
   1542     .5,                      !- View Factor to Ground
   1543     4,                       !- Number of Vertices
   1544     41.50420206,17.50713721,0,  !- X,Y,Z ==> Vertex 1 {m}
   1545     36.06420206,17.50713721,0,  !- X,Y,Z ==> Vertex 2 {m}
   1546     36.06420206,17.50713721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   1547     41.50420206,17.50713721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   1548 
   1549       ! Window, 3.394m2
   1550 
   1551   FenestrationSurface:Detailed,
   1552     1Floor:Zone32_Wall_9_0_0_0_0_0_Win,  !- Name
   1553     Window,                  !- Surface Type
   1554     1001,                    !- Construction Name
   1555     1Floor:Zone32_Wall_9_0_0,!- Building Surface Name
   1556     ,                        !- Outside Boundary Condition Object
   1557     .5,                      !- View Factor to Ground
   1558     1001,                    !- Shading Control Name
   1559     1,                       !- Frame and Divider Name
   1560     1,                       !- Multiplier
   1561     4,                       !- Number of Vertices
   1562     39.8328868662,17.50713721,.84,  !- X,Y,Z ==> Vertex 1 {m}
   1563     37.4425172538,17.50713721,.84,  !- X,Y,Z ==> Vertex 2 {m}
   1564     37.4425172538,17.50713721,2.26,  !- X,Y,Z ==> Vertex 3 {m}
   1565     39.8328868662,17.50713721,2.26;  !- X,Y,Z ==> Vertex 4 {m}
   1566 
   1567    ! 1Floor, Zone 32, Wall - 1.440 m2 - 270.0¡Æ, Surface Area: 1.440m2
   1568 
   1569   BuildingSurface:Detailed,
   1570     1Floor:Zone32_Wall_10_0_0,  !- Name
   1571     Wall,                    !- Surface Type
   1572     5,                       !- Construction Name
   1573     1Floor:Zone32,           !- Zone Name
   1574     Outdoors,                !- Outside Boundary Condition
   1575     ,                        !- Outside Boundary Condition Object
   1576     SunExposed,              !- Sun Exposure
   1577     WindExposed,             !- Wind Exposure
   1578     .5,                      !- View Factor to Ground
   1579     4,                       !- Number of Vertices
   1580     36.06420206,17.50713721,0,  !- X,Y,Z ==> Vertex 1 {m}
   1581     36.06420206,16.90713721,0,  !- X,Y,Z ==> Vertex 2 {m}
   1582     36.06420206,16.90713721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   1583     36.06420206,17.50713721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   1584 
   1585    ! 1Floor, Zone 32, Wall - 24.493 m2 - 0.0¡Æ, Surface Area: 24.493m2
   1586 
   1587   BuildingSurface:Detailed,
   1588     1Floor:Zone32_Wall_11_0_0,  !- Name
   1589     Wall,                    !- Surface Type
   1590     5,                       !- Construction Name
   1591     1Floor:Zone32,           !- Zone Name
   1592     Outdoors,                !- Outside Boundary Condition
   1593     ,                        !- Outside Boundary Condition Object
   1594     SunExposed,              !- Sun Exposure
   1595     WindExposed,             !- Wind Exposure
   1596     .5,                      !- View Factor to Ground
   1597     4,                       !- Number of Vertices
   1598     36.06420206,16.90713721,0,  !- X,Y,Z ==> Vertex 1 {m}
   1599     25.85820206,16.90713721,0,  !- X,Y,Z ==> Vertex 2 {m}
   1600     25.85820206,16.90713721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   1601     36.06420206,16.90713721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   1602 
   1603       ! Window, 1.663m2
   1604 
   1605   FenestrationSurface:Detailed,
   1606     1Floor:Zone32_Wall_11_0_0_0_0_0_Win,  !- Name
   1607     Window,                  !- Surface Type
   1608     1001,                    !- Construction Name
   1609     1Floor:Zone32_Wall_11_0_0,  !- Building Surface Name
   1610     ,                        !- Outside Boundary Condition Object
   1611     .5,                      !- View Factor to Ground
   1612     1001,                    !- Shading Control Name
   1613     1,                       !- Frame and Divider Name
   1614     1,                       !- Multiplier
   1615     4,                       !- Number of Vertices
   1616     28.0403338435,16.90713721,.84,  !- X,Y,Z ==> Vertex 1 {m}
   1617     26.8690702765,16.90713721,.84,  !- X,Y,Z ==> Vertex 2 {m}
   1618     26.8690702765,16.90713721,2.26,  !- X,Y,Z ==> Vertex 3 {m}
   1619     28.0403338435,16.90713721,2.26;  !- X,Y,Z ==> Vertex 4 {m}
   1620 
   1621       ! Window, 1.663m2
   1622 
   1623   FenestrationSurface:Detailed,
   1624     1Floor:Zone32_Wall_11_0_0_1_0_1_Win,  !- Name
   1625     Window,                  !- Surface Type
   1626     1001,                    !- Construction Name
   1627     1Floor:Zone32_Wall_11_0_0,  !- Building Surface Name
   1628     ,                        !- Outside Boundary Condition Object
   1629     .5,                      !- View Factor to Ground
   1630     1001,                    !- Shading Control Name
   1631     1,                       !- Frame and Divider Name
   1632     1,                       !- Multiplier
   1633     4,                       !- Number of Vertices
   1634     35.0533338435,16.90713721,.84,  !- X,Y,Z ==> Vertex 1 {m}
   1635     33.8820702765,16.90713721,.84,  !- X,Y,Z ==> Vertex 2 {m}
   1636     33.8820702765,16.90713721,2.26,  !- X,Y,Z ==> Vertex 3 {m}
   1637     35.0533338435,16.90713721,2.26;  !- X,Y,Z ==> Vertex 4 {m}
   1638 
   1639    ! 1Floor, Zone 32, Wall - 1.440 m2 - 90.0¡Æ, Surface Area: 1.440m2
   1640 
   1641   BuildingSurface:Detailed,
   1642     1Floor:Zone32_Wall_12_0_0,  !- Name
   1643     Wall,                    !- Surface Type
   1644     5,                       !- Construction Name
   1645     1Floor:Zone32,           !- Zone Name
   1646     Outdoors,                !- Outside Boundary Condition
   1647     ,                        !- Outside Boundary Condition Object
   1648     SunExposed,              !- Sun Exposure
   1649     WindExposed,             !- Wind Exposure
   1650     .5,                      !- View Factor to Ground
   1651     4,                       !- Number of Vertices
   1652     25.85820206,16.90713721,0,  !- X,Y,Z ==> Vertex 1 {m}
   1653     25.85820206,17.50713721,0,  !- X,Y,Z ==> Vertex 2 {m}
   1654     25.85820206,17.50713721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   1655     25.85820206,16.90713721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   1656 
   1657    ! 1Floor, Zone 32, Wall - 13.055 m2 - 0.0¡Æ, Surface Area: 13.055m2
   1658 
   1659   BuildingSurface:Detailed,
   1660     1Floor:Zone32_Wall_13_0_0,  !- Name
   1661     Wall,                    !- Surface Type
   1662     7,                       !- Construction Name
   1663     1Floor:Zone32,           !- Zone Name
   1664     Outdoors,                !- Outside Boundary Condition
   1665     ,                        !- Outside Boundary Condition Object
   1666     SunExposed,              !- Sun Exposure
   1667     WindExposed,             !- Wind Exposure
   1668     .5,                      !- View Factor to Ground
   1669     4,                       !- Number of Vertices
   1670     25.85820206,17.50713721,0,  !- X,Y,Z ==> Vertex 1 {m}
   1671     20.41820206,17.50713721,0,  !- X,Y,Z ==> Vertex 2 {m}
   1672     20.41820206,17.50713721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   1673     25.85820206,17.50713721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   1674 
   1675       ! Window, 3.394m2
   1676 
   1677   FenestrationSurface:Detailed,
   1678     1Floor:Zone32_Wall_13_0_0_0_0_0_Win,  !- Name
   1679     Window,                  !- Surface Type
   1680     1001,                    !- Construction Name
   1681     1Floor:Zone32_Wall_13_0_0,  !- Building Surface Name
   1682     ,                        !- Outside Boundary Condition Object
   1683     .5,                      !- View Factor to Ground
   1684     1001,                    !- Shading Control Name
   1685     1,                       !- Frame and Divider Name
   1686     1,                       !- Multiplier
   1687     4,                       !- Number of Vertices
   1688     24.4798868662,17.50713721,.84,  !- X,Y,Z ==> Vertex 1 {m}
   1689     22.0895172538,17.50713721,.84,  !- X,Y,Z ==> Vertex 2 {m}
   1690     22.0895172538,17.50713721,2.26,  !- X,Y,Z ==> Vertex 3 {m}
   1691     24.4798868662,17.50713721,2.26;  !- X,Y,Z ==> Vertex 4 {m}
   1692 
   1693    ! 1Floor, Zone 32, Wall - 6.719 m2 - 90.0¡Æ, Surface Area: 6.719m2
   1694 
   1695   BuildingSurface:Detailed,
   1696     1Floor:Zone32_Wall_14_0_0,  !- Name
   1697     Wall,                    !- Surface Type
   1698     7,                       !- Construction Name
   1699     1Floor:Zone32,           !- Zone Name
   1700     Outdoors,                !- Outside Boundary Condition
   1701     ,                        !- Outside Boundary Condition Object
   1702     SunExposed,              !- Sun Exposure
   1703     WindExposed,             !- Wind Exposure
   1704     .5,                      !- View Factor to Ground
   1705     4,                       !- Number of Vertices
   1706     20.41820206,17.50713721,0,  !- X,Y,Z ==> Vertex 1 {m}
   1707     20.41820206,20.30713721,0,  !- X,Y,Z ==> Vertex 2 {m}
   1708     20.41820206,20.30713721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   1709     20.41820206,17.50713721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   1710 
   1711    ! 1Floor, Zone 32, Wall - 9.873 m2 - 0.0¡Æ, Surface Area: 9.873m2
   1712 
   1713   BuildingSurface:Detailed,
   1714     1Floor:Zone32_Wall_15_0_0,  !- Name
   1715     Wall,                    !- Surface Type
   1716     7,                       !- Construction Name
   1717     1Floor:Zone32,           !- Zone Name
   1718     Outdoors,                !- Outside Boundary Condition
   1719     ,                        !- Outside Boundary Condition Object
   1720     SunExposed,              !- Sun Exposure
   1721     WindExposed,             !- Wind Exposure
   1722     .5,                      !- View Factor to Ground
   1723     4,                       !- Number of Vertices
   1724     20.41820206,20.30713721,0,  !- X,Y,Z ==> Vertex 1 {m}
   1725     16.30420206,20.30713721,0,  !- X,Y,Z ==> Vertex 2 {m}
   1726     16.30420206,20.30713721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   1727     20.41820206,20.30713721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   1728 
   1729       ! Window, 2.690m2
   1730 
   1731   FenestrationSurface:Detailed,
   1732     1Floor:Zone32_Wall_15_0_0_0_0_0_Win,  !- Name
   1733     Window,                  !- Surface Type
   1734     1001,                    !- Construction Name
   1735     1Floor:Zone32_Wall_15_0_0,  !- Building Surface Name
   1736     ,                        !- Outside Boundary Condition Object
   1737     .5,                      !- View Factor to Ground
   1738     1001,                    !- Shading Control Name
   1739     1,                       !- Frame and Divider Name
   1740     1,                       !- Multiplier
   1741     4,                       !- Number of Vertices
   1742     19.3084859716,20.30713721,.84,  !- X,Y,Z ==> Vertex 1 {m}
   1743     17.4139181484,20.30713721,.84,  !- X,Y,Z ==> Vertex 2 {m}
   1744     17.4139181484,20.30713721,2.26,  !- X,Y,Z ==> Vertex 3 {m}
   1745     19.3084859716,20.30713721,2.26;  !- X,Y,Z ==> Vertex 4 {m}
   1746 
   1747    ! 1Floor, Zone 32, Wall - 6.719 m2 - 270.0¡Æ, Surface Area: 6.719m2
   1748 
   1749   BuildingSurface:Detailed,
   1750     1Floor:Zone32_Wall_16_0_0,  !- Name
   1751     Wall,                    !- Surface Type
   1752     7,                       !- Construction Name
   1753     1Floor:Zone32,           !- Zone Name
   1754     Outdoors,                !- Outside Boundary Condition
   1755     ,                        !- Outside Boundary Condition Object
   1756     SunExposed,              !- Sun Exposure
   1757     WindExposed,             !- Wind Exposure
   1758     .5,                      !- View Factor to Ground
   1759     4,                       !- Number of Vertices
   1760     16.30420206,20.30713721,0,  !- X,Y,Z ==> Vertex 1 {m}
   1761     16.30420206,17.50713721,0,  !- X,Y,Z ==> Vertex 2 {m}
   1762     16.30420206,17.50713721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   1763     16.30420206,20.30713721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   1764 
   1765    ! 1Floor, Zone 32, Wall - 4.639 m2 - 0.0¡Æ, Surface Area: 4.639m2
   1766 
   1767   BuildingSurface:Detailed,
   1768     1Floor:Zone32_Wall_17_0_0,  !- Name
   1769     Wall,                    !- Surface Type
   1770     7,                       !- Construction Name
   1771     1Floor:Zone32,           !- Zone Name
   1772     Outdoors,                !- Outside Boundary Condition
   1773     ,                        !- Outside Boundary Condition Object
   1774     SunExposed,              !- Sun Exposure
   1775     WindExposed,             !- Wind Exposure
   1776     .5,                      !- View Factor to Ground
   1777     4,                       !- Number of Vertices
   1778     16.30420206,17.50713721,0,  !- X,Y,Z ==> Vertex 1 {m}
   1779     14.3712020641,17.50713721,0,  !- X,Y,Z ==> Vertex 2 {m}
   1780     14.3712020641,17.50713721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   1781     16.30420206,17.50713721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   1782 
   1783       ! Window, 1.004m2
   1784 
   1785   FenestrationSurface:Detailed,
   1786     1Floor:Zone32_Wall_17_0_0_0_0_0_Win,  !- Name
   1787     Window,                  !- Surface Type
   1788     1001,                    !- Construction Name
   1789     1Floor:Zone32_Wall_17_0_0,  !- Building Surface Name
   1790     ,                        !- Outside Boundary Condition Object
   1791     .5,                      !- View Factor to Ground
   1792     1001,                    !- Shading Control Name
   1793     1,                       !- Frame and Divider Name
   1794     1,                       !- Multiplier
   1795     4,                       !- Number of Vertices
   1796     15.5447717282,17.50713721,.84,  !- X,Y,Z ==> Vertex 1 {m}
   1797     14.8376323918,17.50713721,.84,  !- X,Y,Z ==> Vertex 2 {m}
   1798     14.8376323918,17.50713721,2.26,  !- X,Y,Z ==> Vertex 3 {m}
   1799     15.5447717282,17.50713721,2.26;  !- X,Y,Z ==> Vertex 4 {m}
   1800 
   1801    ! 1Floor, Zone 32, Partition - 8.456 m2 (1Floor, Zone 1), Surface Area: 8.4559
   1802 
   1803   BuildingSurface:Detailed,
   1804     1Floor:Zone32_Partition_18_0_0,  !- Name
   1805     Wall,                    !- Surface Type
   1806     6,                       !- Construction Name
   1807     1Floor:Zone32,           !- Zone Name
   1808     Surface,                 !- Outside Boundary Condition
   1809     1Floor:Zone1_Partition_8_0_10000,  !- Outside Boundary Condition Object
   1810     NoSun,                   !- Sun Exposure
   1811     NoWind,                  !- Wind Exposure
   1812     0,                       !- View Factor to Ground
   1813     4,                       !- Number of Vertices
   1814     14.3712020641,17.50713721,0,  !- X,Y,Z ==> Vertex 1 {m}
   1815     14.3712020641,13.98355477,0,  !- X,Y,Z ==> Vertex 2 {m}
   1816     14.3712020641,13.98355477,2.39981505,  !- X,Y,Z ==> Vertex 3 {m}
   1817     14.3712020641,17.50713721,2.39981505;  !- X,Y,Z ==> Vertex 4 {m}
   1818 
   1819    ! 1Floor, Zone 32, Partition - 8.456 m2 (1Floor, Zone 1), Surface Area: 8.4559
   1820 
   1821   BuildingSurface:Detailed,
   1822     1Floor:Zone1_Partition_8_0_10000,  !- Name
   1823     Wall,                    !- Surface Type
   1824     5,                       !- Construction Name
   1825     1Floor:Zone1,            !- Zone Name
   1826     Surface,                 !- Outside Boundary Condition
   1827     1Floor:Zone32_Partition_18_0_0,  !- Outside Boundary Condition Object
   1828     NoSun,                   !- Sun Exposure
   1829     NoWind,                  !- Wind Exposure
   1830     0,                       !- View Factor to Ground
   1831     4,                       !- Number of Vertices
   1832     14.3712020641,13.98355477,0,  !- X,Y,Z ==> Vertex 1 {m}
   1833     14.3712020641,17.50713721,0,  !- X,Y,Z ==> Vertex 2 {m}
   1834     14.3712020641,17.50713721,2.39981505,  !- X,Y,Z ==> Vertex 3 {m}
   1835     14.3712020641,13.98355477,2.39981505;  !- X,Y,Z ==> Vertex 4 {m}
   1836 
   1837    ! 1Floor, Zone 32, Partition - 4.864 m2 (1Floor, Zone 1), Surface Area: 2.6822
   1838 
   1839   BuildingSurface:Detailed,
   1840     1Floor:Zone32_Partition_19_0_0,  !- Name
   1841     Wall,                    !- Surface Type
   1842     6,                       !- Construction Name
   1843     1Floor:Zone32,           !- Zone Name
   1844     Surface,                 !- Outside Boundary Condition
   1845     1Floor:Zone1_Partition_7_0_10001,  !- Outside Boundary Condition Object
   1846     NoSun,                   !- Sun Exposure
   1847     NoWind,                  !- Wind Exposure
   1848     0,                       !- View Factor to Ground
   1849     4,                       !- Number of Vertices
   1850     14.37120206,13.9835547746,0,  !- X,Y,Z ==> Vertex 1 {m}
   1851     16.39793763,13.9835547746,0,  !- X,Y,Z ==> Vertex 2 {m}
   1852     16.39793763,13.9835547746,2.39981505,  !- X,Y,Z ==> Vertex 3 {m}
   1853     14.37120206,13.9835547746,2.39981505;  !- X,Y,Z ==> Vertex 4 {m}
   1854 
   1855    ! 1Floor, Zone 32, Partition - 4.864 m2 (1Floor, Zone 1), Surface Area: 2.6822
   1856 
   1857   BuildingSurface:Detailed,
   1858     1Floor:Zone1_Partition_7_0_10001,  !- Name
   1859     Wall,                    !- Surface Type
   1860     5,                       !- Construction Name
   1861     1Floor:Zone1,            !- Zone Name
   1862     Surface,                 !- Outside Boundary Condition
   1863     1Floor:Zone32_Partition_19_0_0,  !- Outside Boundary Condition Object
   1864     NoSun,                   !- Sun Exposure
   1865     NoWind,                  !- Wind Exposure
   1866     0,                       !- View Factor to Ground
   1867     4,                       !- Number of Vertices
   1868     16.39793763,13.9835547746,0,  !- X,Y,Z ==> Vertex 1 {m}
   1869     14.37120206,13.9835547746,0,  !- X,Y,Z ==> Vertex 2 {m}
   1870     14.37120206,13.9835547746,2.39981505,  !- X,Y,Z ==> Vertex 3 {m}
   1871     16.39793763,13.9835547746,2.39981505;  !- X,Y,Z ==> Vertex 4 {m}
   1872 
   1873       ! Door, 2.182m2
   1874 
   1875   FenestrationSurface:Detailed,
   1876     1Floor:Zone32_Partition_19_0_0_0_0_0_Door,  !- Name
   1877     Door,                    !- Surface Type
   1878     9,                       !- Construction Name
   1879     1Floor:Zone32_Partition_19_0_0,  !- Building Surface Name
   1880     1Floor:Zone1_Partition_7_0_0_0_0_0_Door_10003,  !- Outside Boundary Condition Object
   1881     0,                       !- View Factor to Ground
   1882     ,                        !- Shading Control Name
   1883     ,                        !- Frame and Divider Name
   1884     1,                       !- Multiplier
   1885     4,                       !- Number of Vertices
   1886     14.97294931,13.9835547746,.002,  !- X,Y,Z ==> Vertex 1 {m}
   1887     15.968022326,13.9835547746,.002,  !- X,Y,Z ==> Vertex 2 {m}
   1888     15.968022326,13.9835547746,2.1943536559,  !- X,Y,Z ==> Vertex 3 {m}
   1889     14.97294931,13.9835547746,2.1943536559;  !- X,Y,Z ==> Vertex 4 {m}
   1890 
   1891       ! Door, 2.182m2
   1892 
   1893   FenestrationSurface:Detailed,
   1894     1Floor:Zone1_Partition_7_0_0_0_0_0_Door_10003,  !- Name
   1895     Door,                    !- Surface Type
   1896     9,                       !- Construction Name
   1897     1Floor:Zone1_Partition_7_0_10001,  !- Building Surface Name
   1898     1Floor:Zone32_Partition_19_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
   1899     0,                       !- View Factor to Ground
   1900     ,                        !- Shading Control Name
   1901     ,                        !- Frame and Divider Name
   1902     1,                       !- Multiplier
   1903     4,                       !- Number of Vertices
   1904     15.968022326,13.9835547746,.002,  !- X,Y,Z ==> Vertex 1 {m}
   1905     14.97294931,13.9835547746,.002,  !- X,Y,Z ==> Vertex 2 {m}
   1906     14.97294931,13.9835547746,2.1943536559,  !- X,Y,Z ==> Vertex 3 {m}
   1907     15.968022326,13.9835547746,2.1943536559;  !- X,Y,Z ==> Vertex 4 {m}
   1908 
   1909    ! 1Floor, Zone 32, Partition - 2.592 m2 (1Floor, Zone 1), Surface Area: 2.5918
   1910 
   1911   BuildingSurface:Detailed,
   1912     1Floor:Zone32_Partition_20_0_0,  !- Name
   1913     Wall,                    !- Surface Type
   1914     12,                      !- Construction Name
   1915     1Floor:Zone32,           !- Zone Name
   1916     Surface,                 !- Outside Boundary Condition
   1917     1Floor:Zone1_Partition_6_0_10003,  !- Outside Boundary Condition Object
   1918     NoSun,                   !- Sun Exposure
   1919     NoWind,                  !- Wind Exposure
   1920     0,                       !- View Factor to Ground
   1921     4,                       !- Number of Vertices
   1922     16.3979376289,13.98355477,0,  !- X,Y,Z ==> Vertex 1 {m}
   1923     16.3979376289,12.90355477,0,  !- X,Y,Z ==> Vertex 2 {m}
   1924     16.3979376289,12.90355477,2.39981505,  !- X,Y,Z ==> Vertex 3 {m}
   1925     16.3979376289,13.98355477,2.39981505;  !- X,Y,Z ==> Vertex 4 {m}
   1926 
   1927    ! 1Floor, Zone 32, Partition - 2.592 m2 (1Floor, Zone 1), Surface Area: 2.5918
   1928 
   1929   BuildingSurface:Detailed,
   1930     1Floor:Zone1_Partition_6_0_10003,  !- Name
   1931     Wall,                    !- Surface Type
   1932     11,                      !- Construction Name
   1933     1Floor:Zone1,            !- Zone Name
   1934     Surface,                 !- Outside Boundary Condition
   1935     1Floor:Zone32_Partition_20_0_0,  !- Outside Boundary Condition Object
   1936     NoSun,                   !- Sun Exposure
   1937     NoWind,                  !- Wind Exposure
   1938     0,                       !- View Factor to Ground
   1939     4,                       !- Number of Vertices
   1940     16.3979376289,12.90355477,0,  !- X,Y,Z ==> Vertex 1 {m}
   1941     16.3979376289,13.98355477,0,  !- X,Y,Z ==> Vertex 2 {m}
   1942     16.3979376289,13.98355477,2.39981505,  !- X,Y,Z ==> Vertex 3 {m}
   1943     16.3979376289,12.90355477,2.39981505;  !- X,Y,Z ==> Vertex 4 {m}
   1944 
   1945    ! 1Floor, Zone 32, Partition - 4.711 m2 (1Floor, Zone 1), Surface Area: 4.7115
   1946 
   1947   BuildingSurface:Detailed,
   1948     1Floor:Zone32_Partition_21_0_0,  !- Name
   1949     Wall,                    !- Surface Type
   1950     12,                      !- Construction Name
   1951     1Floor:Zone32,           !- Zone Name
   1952     Surface,                 !- Outside Boundary Condition
   1953     1Floor:Zone1_Partition_5_0_10004,  !- Outside Boundary Condition Object
   1954     NoSun,                   !- Sun Exposure
   1955     NoWind,                  !- Wind Exposure
   1956     0,                       !- View Factor to Ground
   1957     4,                       !- Number of Vertices
   1958     16.39793763,12.9035547746,0,  !- X,Y,Z ==> Vertex 1 {m}
   1959     18.36120206,12.9035547746,0,  !- X,Y,Z ==> Vertex 2 {m}
   1960     18.36120206,12.9035547746,2.39981505,  !- X,Y,Z ==> Vertex 3 {m}
   1961     16.39793763,12.9035547746,2.39981505;  !- X,Y,Z ==> Vertex 4 {m}
   1962 
   1963    ! 1Floor, Zone 32, Partition - 4.711 m2 (1Floor, Zone 1), Surface Area: 4.7115
   1964 
   1965   BuildingSurface:Detailed,
   1966     1Floor:Zone1_Partition_5_0_10004,  !- Name
   1967     Wall,                    !- Surface Type
   1968     11,                      !- Construction Name
   1969     1Floor:Zone1,            !- Zone Name
   1970     Surface,                 !- Outside Boundary Condition
   1971     1Floor:Zone32_Partition_21_0_0,  !- Outside Boundary Condition Object
   1972     NoSun,                   !- Sun Exposure
   1973     NoWind,                  !- Wind Exposure
   1974     0,                       !- View Factor to Ground
   1975     4,                       !- Number of Vertices
   1976     18.36120206,12.9035547746,0,  !- X,Y,Z ==> Vertex 1 {m}
   1977     16.39793763,12.9035547746,0,  !- X,Y,Z ==> Vertex 2 {m}
   1978     16.39793763,12.9035547746,2.39981505,  !- X,Y,Z ==> Vertex 3 {m}
   1979     18.36120206,12.9035547746,2.39981505;  !- X,Y,Z ==> Vertex 4 {m}
   1980 
   1981    ! 1Floor, Zone 32, Partition - 5.181 m2 (1Floor, Zone 10), Surface Area: 5.1812
   1982 
   1983   BuildingSurface:Detailed,
   1984     1Floor:Zone32_Partition_22_0_0,  !- Name
   1985     Wall,                    !- Surface Type
   1986     6,                       !- Construction Name
   1987     1Floor:Zone32,           !- Zone Name
   1988     Surface,                 !- Outside Boundary Condition
   1989     1Floor:Zone10_Partition_5_0_10005,  !- Outside Boundary Condition Object
   1990     NoSun,                   !- Sun Exposure
   1991     NoWind,                  !- Wind Exposure
   1992     0,                       !- View Factor to Ground
   1993     4,                       !- Number of Vertices
   1994     18.36120206,12.9035547746,0,  !- X,Y,Z ==> Vertex 1 {m}
   1995     20.52020206,12.9035547746,0,  !- X,Y,Z ==> Vertex 2 {m}
   1996     20.52020206,12.9035547746,2.39981505,  !- X,Y,Z ==> Vertex 3 {m}
   1997     18.36120206,12.9035547746,2.39981505;  !- X,Y,Z ==> Vertex 4 {m}
   1998 
   1999    ! 1Floor, Zone 32, Partition - 5.181 m2 (1Floor, Zone 10), Surface Area: 5.1812
   2000 
   2001   BuildingSurface:Detailed,
   2002     1Floor:Zone10_Partition_5_0_10005,  !- Name
   2003     Wall,                    !- Surface Type
   2004     5,                       !- Construction Name
   2005     1Floor:Zone10,           !- Zone Name
   2006     Surface,                 !- Outside Boundary Condition
   2007     1Floor:Zone32_Partition_22_0_0,  !- Outside Boundary Condition Object
   2008     NoSun,                   !- Sun Exposure
   2009     NoWind,                  !- Wind Exposure
   2010     0,                       !- View Factor to Ground
   2011     4,                       !- Number of Vertices
   2012     20.52020206,12.9035547746,0,  !- X,Y,Z ==> Vertex 1 {m}
   2013     18.36120206,12.9035547746,0,  !- X,Y,Z ==> Vertex 2 {m}
   2014     18.36120206,12.9035547746,2.39981505,  !- X,Y,Z ==> Vertex 3 {m}
   2015     20.52020206,12.9035547746,2.39981505;  !- X,Y,Z ==> Vertex 4 {m}
   2016 
   2017    ! 1Floor, Zone 32, Partition - 3.414 m2 (1Floor, Zone 10), Surface Area: 1.9609
   2018 
   2019   BuildingSurface:Detailed,
   2020     1Floor:Zone32_Partition_23_0_0,  !- Name
   2021     Wall,                    !- Surface Type
   2022     12,                      !- Construction Name
   2023     1Floor:Zone32,           !- Zone Name
   2024     Surface,                 !- Outside Boundary Condition
   2025     1Floor:Zone10_Partition_4_0_10006,  !- Outside Boundary Condition Object
   2026     NoSun,                   !- Sun Exposure
   2027     NoWind,                  !- Wind Exposure
   2028     0,                       !- View Factor to Ground
   2029     4,                       !- Number of Vertices
   2030     20.5202020641,12.90355477,0,  !- X,Y,Z ==> Vertex 1 {m}
   2031     20.5202020641,11.48101362,0,  !- X,Y,Z ==> Vertex 2 {m}
   2032     20.5202020641,11.48101362,2.39981505,  !- X,Y,Z ==> Vertex 3 {m}
   2033     20.5202020641,12.90355477,2.39981505;  !- X,Y,Z ==> Vertex 4 {m}
   2034 
   2035    ! 1Floor, Zone 32, Partition - 3.414 m2 (1Floor, Zone 10), Surface Area: 1.9609
   2036 
   2037   BuildingSurface:Detailed,
   2038     1Floor:Zone10_Partition_4_0_10006,  !- Name
   2039     Wall,                    !- Surface Type
   2040     11,                      !- Construction Name
   2041     1Floor:Zone10,           !- Zone Name
   2042     Surface,                 !- Outside Boundary Condition
   2043     1Floor:Zone32_Partition_23_0_0,  !- Outside Boundary Condition Object
   2044     NoSun,                   !- Sun Exposure
   2045     NoWind,                  !- Wind Exposure
   2046     0,                       !- View Factor to Ground
   2047     4,                       !- Number of Vertices
   2048     20.5202020641,11.48101362,0,  !- X,Y,Z ==> Vertex 1 {m}
   2049     20.5202020641,12.90355477,0,  !- X,Y,Z ==> Vertex 2 {m}
   2050     20.5202020641,12.90355477,2.39981505,  !- X,Y,Z ==> Vertex 3 {m}
   2051     20.5202020641,11.48101362,2.39981505;  !- X,Y,Z ==> Vertex 4 {m}
   2052 
   2053       ! Door, 1.453m2
   2054 
   2055   FenestrationSurface:Detailed,
   2056     1Floor:Zone32_Partition_23_0_0_0_0_0_Door,  !- Name
   2057     Door,                    !- Surface Type
   2058     9,                       !- Construction Name
   2059     1Floor:Zone32_Partition_23_0_0,  !- Building Surface Name
   2060     1Floor:Zone10_Partition_4_0_0_0_0_0_Door_10008,  !- Outside Boundary Condition Object
   2061     0,                       !- View Factor to Ground
   2062     ,                        !- Shading Control Name
   2063     ,                        !- Frame and Divider Name
   2064     1,                       !- Multiplier
   2065     4,                       !- Number of Vertices
   2066     20.5202020641,12.2284057696,.002,  !- X,Y,Z ==> Vertex 1 {m}
   2067     20.5202020641,11.5344464871,.002,  !- X,Y,Z ==> Vertex 2 {m}
   2068     20.5202020641,11.5344464871,2.0957406853,  !- X,Y,Z ==> Vertex 3 {m}
   2069     20.5202020641,12.2284057696,2.0957406853;  !- X,Y,Z ==> Vertex 4 {m}
   2070 
   2071       ! Door, 1.453m2
   2072 
   2073   FenestrationSurface:Detailed,
   2074     1Floor:Zone10_Partition_4_0_0_0_0_0_Door_10008,  !- Name
   2075     Door,                    !- Surface Type
   2076     9,                       !- Construction Name
   2077     1Floor:Zone10_Partition_4_0_10006,  !- Building Surface Name
   2078     1Floor:Zone32_Partition_23_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
   2079     0,                       !- View Factor to Ground
   2080     ,                        !- Shading Control Name
   2081     ,                        !- Frame and Divider Name
   2082     1,                       !- Multiplier
   2083     4,                       !- Number of Vertices
   2084     20.5202020641,11.5344464871,.002,  !- X,Y,Z ==> Vertex 1 {m}
   2085     20.5202020641,12.2284057696,.002,  !- X,Y,Z ==> Vertex 2 {m}
   2086     20.5202020641,12.2284057696,2.0957406853,  !- X,Y,Z ==> Vertex 3 {m}
   2087     20.5202020641,11.5344464871,2.0957406853;  !- X,Y,Z ==> Vertex 4 {m}
   2088 
   2089    ! 1Floor, Zone 32, Partition - 3.677 m2 (1Floor, Zone 10), Surface Area: 1.8014
   2090 
   2091   BuildingSurface:Detailed,
   2092     1Floor:Zone32_Partition_24_0_0,  !- Name
   2093     Wall,                    !- Surface Type
   2094     12,                      !- Construction Name
   2095     1Floor:Zone32,           !- Zone Name
   2096     Surface,                 !- Outside Boundary Condition
   2097     1Floor:Zone10_Partition_3_0_10008,  !- Outside Boundary Condition Object
   2098     NoSun,                   !- Sun Exposure
   2099     NoWind,                  !- Wind Exposure
   2100     0,                       !- View Factor to Ground
   2101     4,                       !- Number of Vertices
   2102     20.5202020599,11.4810136247,0,  !- X,Y,Z ==> Vertex 1 {m}
   2103     22.0523883699,11.4810136247,0,  !- X,Y,Z ==> Vertex 2 {m}
   2104     22.0523883699,11.4810136247,2.39981505,  !- X,Y,Z ==> Vertex 3 {m}
   2105     20.5202020599,11.4810136247,2.39981505;  !- X,Y,Z ==> Vertex 4 {m}
   2106 
   2107    ! 1Floor, Zone 32, Partition - 3.677 m2 (1Floor, Zone 10), Surface Area: 1.8014
   2108 
   2109   BuildingSurface:Detailed,
   2110     1Floor:Zone10_Partition_3_0_10008,  !- Name
   2111     Wall,                    !- Surface Type
   2112     11,                      !- Construction Name
   2113     1Floor:Zone10,           !- Zone Name
   2114     Surface,                 !- Outside Boundary Condition
   2115     1Floor:Zone32_Partition_24_0_0,  !- Outside Boundary Condition Object
   2116     NoSun,                   !- Sun Exposure
   2117     NoWind,                  !- Wind Exposure
   2118     0,                       !- View Factor to Ground
   2119     4,                       !- Number of Vertices
   2120     22.0523883699,11.4810136247,0,  !- X,Y,Z ==> Vertex 1 {m}
   2121     20.5202020599,11.4810136247,0,  !- X,Y,Z ==> Vertex 2 {m}
   2122     20.5202020599,11.4810136247,2.39981505,  !- X,Y,Z ==> Vertex 3 {m}
   2123     22.0523883699,11.4810136247,2.39981505;  !- X,Y,Z ==> Vertex 4 {m}
   2124 
   2125       ! Door, 1.876m2
   2126 
   2127   FenestrationSurface:Detailed,
   2128     1Floor:Zone32_Partition_24_0_0_0_0_0_Door,  !- Name
   2129     Door,                    !- Surface Type
   2130     9,                       !- Construction Name
   2131     1Floor:Zone32_Partition_24_0_0,  !- Building Surface Name
   2132     1Floor:Zone10_Partition_3_0_0_0_0_0_Door_10010,  !- Outside Boundary Condition Object
   2133     0,                       !- View Factor to Ground
   2134     ,                        !- Shading Control Name
   2135     ,                        !- Frame and Divider Name
   2136     1,                       !- Multiplier
   2137     4,                       !- Number of Vertices
   2138     21.133235975,11.4810136247,.002,  !- X,Y,Z ==> Vertex 1 {m}
   2139     22.0287849225,11.4810136247,.002,  !- X,Y,Z ==> Vertex 2 {m}
   2140     22.0287849225,11.4810136247,2.0963576919,  !- X,Y,Z ==> Vertex 3 {m}
   2141     21.133235975,11.4810136247,2.0963576919;  !- X,Y,Z ==> Vertex 4 {m}
   2142 
   2143       ! Door, 1.876m2
   2144 
   2145   FenestrationSurface:Detailed,
   2146     1Floor:Zone10_Partition_3_0_0_0_0_0_Door_10010,  !- Name
   2147     Door,                    !- Surface Type
   2148     9,                       !- Construction Name
   2149     1Floor:Zone10_Partition_3_0_10008,  !- Building Surface Name
   2150     1Floor:Zone32_Partition_24_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
   2151     0,                       !- View Factor to Ground
   2152     ,                        !- Shading Control Name
   2153     ,                        !- Frame and Divider Name
   2154     1,                       !- Multiplier
   2155     4,                       !- Number of Vertices
   2156     22.0287849225,11.4810136247,.002,  !- X,Y,Z ==> Vertex 1 {m}
   2157     21.133235975,11.4810136247,.002,  !- X,Y,Z ==> Vertex 2 {m}
   2158     21.133235975,11.4810136247,2.0963576919,  !- X,Y,Z ==> Vertex 3 {m}
   2159     22.0287849225,11.4810136247,2.0963576919;  !- X,Y,Z ==> Vertex 4 {m}
   2160 
   2161    ! 1Floor, Zone 32, Partition - 10.338 m2 (1Floor, Zone 10), Surface Area: 10.3381
   2162 
   2163   BuildingSurface:Detailed,
   2164     1Floor:Zone32_Partition_25_0_0,  !- Name
   2165     Wall,                    !- Surface Type
   2166     12,                      !- Construction Name
   2167     1Floor:Zone32,           !- Zone Name
   2168     Surface,                 !- Outside Boundary Condition
   2169     1Floor:Zone10_Partition_2_0_10010,  !- Outside Boundary Condition Object
   2170     NoSun,                   !- Sun Exposure
   2171     NoWind,                  !- Wind Exposure
   2172     0,                       !- View Factor to Ground
   2173     4,                       !- Number of Vertices
   2174     22.0523883716,11.48101362,0,  !- X,Y,Z ==> Vertex 1 {m}
   2175     22.0523883716,7.17313721,0,  !- X,Y,Z ==> Vertex 2 {m}
   2176     22.0523883716,7.17313721,2.39981505,  !- X,Y,Z ==> Vertex 3 {m}
   2177     22.0523883716,11.48101362,2.39981505;  !- X,Y,Z ==> Vertex 4 {m}
   2178 
   2179    ! 1Floor, Zone 32, Partition - 10.338 m2 (1Floor, Zone 10), Surface Area: 10.3381
   2180 
   2181   BuildingSurface:Detailed,
   2182     1Floor:Zone10_Partition_2_0_10010,  !- Name
   2183     Wall,                    !- Surface Type
   2184     11,                      !- Construction Name
   2185     1Floor:Zone10,           !- Zone Name
   2186     Surface,                 !- Outside Boundary Condition
   2187     1Floor:Zone32_Partition_25_0_0,  !- Outside Boundary Condition Object
   2188     NoSun,                   !- Sun Exposure
   2189     NoWind,                  !- Wind Exposure
   2190     0,                       !- View Factor to Ground
   2191     4,                       !- Number of Vertices
   2192     22.0523883716,7.17313721,0,  !- X,Y,Z ==> Vertex 1 {m}
   2193     22.0523883716,11.48101362,0,  !- X,Y,Z ==> Vertex 2 {m}
   2194     22.0523883716,11.48101362,2.39981505,  !- X,Y,Z ==> Vertex 3 {m}
   2195     22.0523883716,7.17313721,2.39981505;  !- X,Y,Z ==> Vertex 4 {m}
   2196 
   2197    ! 1Floor, Zone 32, Wall - 0.244 m2 - 180.0¡Æ, Surface Area: 0.244m2
   2198 
   2199   BuildingSurface:Detailed,
   2200     1Floor:Zone32_Wall_26_0_0,  !- Name
   2201     Wall,                    !- Surface Type
   2202     5,                       !- Construction Name
   2203     1Floor:Zone32,           !- Zone Name
   2204     Outdoors,                !- Outside Boundary Condition
   2205     ,                        !- Outside Boundary Condition Object
   2206     SunExposed,              !- Sun Exposure
   2207     WindExposed,             !- Wind Exposure
   2208     .5,                      !- View Factor to Ground
   2209     4,                       !- Number of Vertices
   2210     22.0523883716,7.17313721,0,  !- X,Y,Z ==> Vertex 1 {m}
   2211     22.15420206,7.17313721,0,  !- X,Y,Z ==> Vertex 2 {m}
   2212     22.15420206,7.17313721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   2213     22.0523883716,7.17313721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   2214 
   2215    ! 1Floor, Zone 32, Wall - 1.200 m2 - 270.0¡Æ, Surface Area: 1.200m2
   2216 
   2217   BuildingSurface:Detailed,
   2218     1Floor:Zone32_Wall_27_0_0,  !- Name
   2219     Wall,                    !- Surface Type
   2220     5,                       !- Construction Name
   2221     1Floor:Zone32,           !- Zone Name
   2222     Outdoors,                !- Outside Boundary Condition
   2223     ,                        !- Outside Boundary Condition Object
   2224     SunExposed,              !- Sun Exposure
   2225     WindExposed,             !- Wind Exposure
   2226     .5,                      !- View Factor to Ground
   2227     4,                       !- Number of Vertices
   2228     22.15420206,7.17313721,0,  !- X,Y,Z ==> Vertex 1 {m}
   2229     22.15420206,6.6731372101,0,  !- X,Y,Z ==> Vertex 2 {m}
   2230     22.15420206,6.6731372101,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   2231     22.15420206,7.17313721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   2232 
   2233    ! 1Floor, Zone 32, Wall - 42.270 m2 - 180.0¡Æ, Surface Area: 42.270m2
   2234 
   2235   BuildingSurface:Detailed,
   2236     1Floor:Zone32_Wall_28_0_0,  !- Name
   2237     Wall,                    !- Surface Type
   2238     5,                       !- Construction Name
   2239     1Floor:Zone32,           !- Zone Name
   2240     Outdoors,                !- Outside Boundary Condition
   2241     ,                        !- Outside Boundary Condition Object
   2242     SunExposed,              !- Sun Exposure
   2243     WindExposed,             !- Wind Exposure
   2244     .5,                      !- View Factor to Ground
   2245     4,                       !- Number of Vertices
   2246     22.15420206,6.6731372101,0,  !- X,Y,Z ==> Vertex 1 {m}
   2247     39.7682020641,6.6731372198,0,  !- X,Y,Z ==> Vertex 2 {m}
   2248     39.7682020641,6.6731372198,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   2249     22.15420206,6.6731372101,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   2250 
   2251       ! Window, 3.888m2
   2252 
   2253   FenestrationSurface:Detailed,
   2254     1Floor:Zone32_Wall_28_0_0_0_0_0_Win,  !- Name
   2255     Window,                  !- Surface Type
   2256     1001,                    !- Construction Name
   2257     1Floor:Zone32_Wall_28_0_0,  !- Building Surface Name
   2258     ,                        !- Outside Boundary Condition Object
   2259     .5,                      !- View Factor to Ground
   2260     1001,                    !- Shading Control Name
   2261     1,                       !- Frame and Divider Name
   2262     1,                       !- Multiplier
   2263     4,                       !- Number of Vertices
   2264     35.4601906542,6.6731372174,.84,  !- X,Y,Z ==> Vertex 1 {m}
   2265     38.1982134752,6.6731372189,.84,  !- X,Y,Z ==> Vertex 2 {m}
   2266     38.1982134752,6.6731372189,2.26,  !- X,Y,Z ==> Vertex 3 {m}
   2267     35.4601906542,6.6731372174,2.26;  !- X,Y,Z ==> Vertex 4 {m}
   2268 
   2269       ! Window, 3.888m2
   2270 
   2271   FenestrationSurface:Detailed,
   2272     1Floor:Zone32_Wall_28_0_0_1_0_1_Win,  !- Name
   2273     Window,                  !- Surface Type
   2274     1001,                    !- Construction Name
   2275     1Floor:Zone32_Wall_28_0_0,  !- Building Surface Name
   2276     ,                        !- Outside Boundary Condition Object
   2277     .5,                      !- View Factor to Ground
   2278     1001,                    !- Shading Control Name
   2279     1,                       !- Frame and Divider Name
   2280     1,                       !- Multiplier
   2281     4,                       !- Number of Vertices
   2282     29.5921906508,6.6731372142,.84,  !- X,Y,Z ==> Vertex 1 {m}
   2283     32.3302134718,6.6731372157,.84,  !- X,Y,Z ==> Vertex 2 {m}
   2284     32.3302134718,6.6731372157,2.26,  !- X,Y,Z ==> Vertex 3 {m}
   2285     29.5921906508,6.6731372142,2.26;  !- X,Y,Z ==> Vertex 4 {m}
   2286 
   2287       ! Window, 3.888m2
   2288 
   2289   FenestrationSurface:Detailed,
   2290     1Floor:Zone32_Wall_28_0_0_2_0_2_Win,  !- Name
   2291     Window,                  !- Surface Type
   2292     1001,                    !- Construction Name
   2293     1Floor:Zone32_Wall_28_0_0,  !- Building Surface Name
   2294     ,                        !- Outside Boundary Condition Object
   2295     .5,                      !- View Factor to Ground
   2296     1001,                    !- Shading Control Name
   2297     1,                       !- Frame and Divider Name
   2298     1,                       !- Multiplier
   2299     4,                       !- Number of Vertices
   2300     23.7241906475,6.6731372109,.84,  !- X,Y,Z ==> Vertex 1 {m}
   2301     26.4622134685,6.6731372124,.84,  !- X,Y,Z ==> Vertex 2 {m}
   2302     26.4622134685,6.6731372124,2.26,  !- X,Y,Z ==> Vertex 3 {m}
   2303     23.7241906475,6.6731372109,2.26;  !- X,Y,Z ==> Vertex 4 {m}
   2304 
   2305    ! 1Floor, Zone 32, Wall - 1.200 m2 - 90.0¡Æ, Surface Area: 1.200m2
   2306 
   2307   BuildingSurface:Detailed,
   2308     1Floor:Zone32_Wall_29_0_0,  !- Name
   2309     Wall,                    !- Surface Type
   2310     5,                       !- Construction Name
   2311     1Floor:Zone32,           !- Zone Name
   2312     Outdoors,                !- Outside Boundary Condition
   2313     ,                        !- Outside Boundary Condition Object
   2314     SunExposed,              !- Sun Exposure
   2315     WindExposed,             !- Wind Exposure
   2316     .5,                      !- View Factor to Ground
   2317     4,                       !- Number of Vertices
   2318     39.7682020641,6.6731372198,0,  !- X,Y,Z ==> Vertex 1 {m}
   2319     39.7682020641,7.17313722,0,  !- X,Y,Z ==> Vertex 2 {m}
   2320     39.7682020641,7.17313722,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   2321     39.7682020641,6.6731372198,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   2322 
   2323    ! 1Floor, Zone 32, Wall - 18.205 m2 - 180.0¡Æ, Surface Area: 18.205m2
   2324 
   2325   BuildingSurface:Detailed,
   2326     1Floor:Zone32_Wall_30_0_0,  !- Name
   2327     Wall,                    !- Surface Type
   2328     5,                       !- Construction Name
   2329     1Floor:Zone32,           !- Zone Name
   2330     Outdoors,                !- Outside Boundary Condition
   2331     ,                        !- Outside Boundary Condition Object
   2332     SunExposed,              !- Sun Exposure
   2333     WindExposed,             !- Wind Exposure
   2334     .5,                      !- View Factor to Ground
   2335     4,                       !- Number of Vertices
   2336     39.7682020641,7.17313722,0,  !- X,Y,Z ==> Vertex 1 {m}
   2337     47.35420206,7.1731372098,0,  !- X,Y,Z ==> Vertex 2 {m}
   2338     47.35420206,7.1731372098,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   2339     39.7682020641,7.17313722,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   2340 
   2341       ! Window, 4.657m2
   2342 
   2343   FenestrationSurface:Detailed,
   2344     1Floor:Zone32_Wall_30_0_0_0_0_0_Win,  !- Name
   2345     Window,                  !- Surface Type
   2346     1001,                    !- Construction Name
   2347     1Floor:Zone32_Wall_30_0_0,  !- Building Surface Name
   2348     ,                        !- Outside Boundary Condition Object
   2349     .5,                      !- View Factor to Ground
   2350     1001,                    !- Shading Control Name
   2351     1,                       !- Frame and Divider Name
   2352     1,                       !- Multiplier
   2353     4,                       !- Number of Vertices
   2354     41.9213315247,7.1731372171,.84,  !- X,Y,Z ==> Vertex 1 {m}
   2355     45.2010725947,7.1731372127,.84,  !- X,Y,Z ==> Vertex 2 {m}
   2356     45.2010725947,7.1731372127,2.26,  !- X,Y,Z ==> Vertex 3 {m}
   2357     41.9213315247,7.1731372171,2.26;  !- X,Y,Z ==> Vertex 4 {m}
   2358 
   2359    ! 1Floor, Zone 32, Wall - 1.200 m2 - 270.0¡Æ, Surface Area: 1.200m2
   2360 
   2361   BuildingSurface:Detailed,
   2362     1Floor:Zone32_Wall_31_0_0,  !- Name
   2363     Wall,                    !- Surface Type
   2364     5,                       !- Construction Name
   2365     1Floor:Zone32,           !- Zone Name
   2366     Outdoors,                !- Outside Boundary Condition
   2367     ,                        !- Outside Boundary Condition Object
   2368     SunExposed,              !- Sun Exposure
   2369     WindExposed,             !- Wind Exposure
   2370     .5,                      !- View Factor to Ground
   2371     4,                       !- Number of Vertices
   2372     47.35420206,7.1731372098,0,  !- X,Y,Z ==> Vertex 1 {m}
   2373     47.35420206,6.67313721,0,  !- X,Y,Z ==> Vertex 2 {m}
   2374     47.35420206,6.67313721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   2375     47.35420206,7.1731372098,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   2376 
   2377    ! 1Floor, Zone 32, Wall - 20.432 m2 - 180.0¡Æ, Surface Area: 20.432m2
   2378 
   2379   BuildingSurface:Detailed,
   2380     1Floor:Zone32_Wall_32_0_0,  !- Name
   2381     Wall,                    !- Surface Type
   2382     5,                       !- Construction Name
   2383     1Floor:Zone32,           !- Zone Name
   2384     Outdoors,                !- Outside Boundary Condition
   2385     ,                        !- Outside Boundary Condition Object
   2386     SunExposed,              !- Sun Exposure
   2387     WindExposed,             !- Wind Exposure
   2388     .5,                      !- View Factor to Ground
   2389     4,                       !- Number of Vertices
   2390     47.35420206,6.67313721,0,  !- X,Y,Z ==> Vertex 1 {m}
   2391     55.86820206,6.67313721,0,  !- X,Y,Z ==> Vertex 2 {m}
   2392     55.86820206,6.67313721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   2393     47.35420206,6.67313721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   2394 
   2395       ! Window, 5.689m2
   2396 
   2397   FenestrationSurface:Detailed,
   2398     1Floor:Zone32_Wall_32_0_0_0_0_0_Win,  !- Name
   2399     Window,                  !- Surface Type
   2400     1001,                    !- Construction Name
   2401     1Floor:Zone32_Wall_32_0_0,  !- Building Surface Name
   2402     ,                        !- Outside Boundary Condition Object
   2403     .5,                      !- View Factor to Ground
   2404     1001,                    !- Shading Control Name
   2405     1,                       !- Frame and Divider Name
   2406     1,                       !- Multiplier
   2407     4,                       !- Number of Vertices
   2408     49.6079995264,6.67313721,.84,  !- X,Y,Z ==> Vertex 1 {m}
   2409     53.6144045936,6.67313721,.84,  !- X,Y,Z ==> Vertex 2 {m}
   2410     53.6144045936,6.67313721,2.26,  !- X,Y,Z ==> Vertex 3 {m}
   2411     49.6079995264,6.67313721,2.26;  !- X,Y,Z ==> Vertex 4 {m}
   2412 
   2413 ! 1Floor - Zone 1
   2414 
   2415   Zone,
   2416     1Floor:Zone1,            !- Name
   2417     0,                       !- Direction of Relative North {deg}
   2418     0,                       !- X Origin {m}
   2419     0,                       !- Y Origin {m}
   2420     0,                       !- Z Origin {m}
   2421     1,                       !- Type
   2422     1,                       !- Multiplier
   2423     ,                        !- Ceiling Height {m}
   2424     248.2685,                !- Volume {m3}
   2425     103.4532,                !- Floor Area {m2}
   2426     TARP;                    !- Zone Inside Convection Algorithm
   2427 
   2428   PEOPLE,
   2429     People 1Floor:Zone1,     !- Name
   2430     1Floor:Zone1,            !- Zone or ZoneList Name
   2431     10000,                   !- Number of People Schedule Name
   2432     People,                  !- Number of People Calculation Method
   2433     1.6035246,               !- Number of People
   2434     ,                        !- People per Zone Floor Area {person/m2}
   2435     ,                        !- Zone Floor Area per Person {m2/person}
   2436     .3,                      !- Fraction Radiant
   2437     AUTOCALCULATE,           !- Sensible Heat Fraction
   2438     Activity Schedule 18856, !- Activity Level Schedule Name
   2439     3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
   2440     No,                      !- Enable ASHRAE 55 Comfort Warnings
   2441     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   2442     ,                        !- Surface Name/Angle Factor List Name
   2443     Work efficiency,         !- Work Efficiency Schedule Name
   2444     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   2445     ,                        !- Clothing Insulation Calculation Method Schedule Name
   2446     Clothing Schedule 18856, !- Clothing Insulation Schedule Name
   2447     AirVelocitySchedule;     !- Air Velocity Schedule Name
   2448 
   2449   Schedule:Compact,
   2450     Activity Schedule 18856, !- Name
   2451     Any Number,              !- Schedule Type Limits Name
   2452     Through: 12/31,          !- Field 1
   2453     For: AllDays,            !- Field 2
   2454     Until: 24:00,162;        !- Field 3
   2455 
   2456   Schedule:Compact,
   2457     Clothing Schedule 18856, !- Name
   2458     Any Number,              !- Schedule Type Limits Name
   2459     Through: 4/1,            !- Field 1
   2460     For: AllDays,            !- Field 2
   2461     Until: 24:00,1,          !- Field 3
   2462     Through: 9/30,           !- Field 5
   2463     For: AllDays,            !- Field 6
   2464     Until: 24:00,.5,         !- Field 7
   2465     Through: 12/31,          !- Field 9
   2466     For: AllDays,            !- Field 10
   2467     Until: 24:00,1;          !- Field 11
   2468 
   2469   Lights,
   2470     1Floor:Zone1 General lighting,  !- Name
   2471     1Floor:Zone1,            !- Zone or ZoneList Name
   2472     3355,                    !- Schedule Name
   2473     LightingLevel,           !- Design Level Calculation Method
   2474     847,                 !- Lighting Level {W}
   2475     0,                        !- Watts per Zone Floor Area {W/m2}
   2476     0.42,                        !- Watts per Person {W/person}
   2477     0.18,                       !- Return Air Fraction
   2478     .42,                     !- Fraction Radiant
   2479     .18,                     !- Fraction Visible
   2480     1,                       !- Fraction Replaceable
   2481     ELECTRIC EQUIPMENT#1Floor:Zone1#GeneralLights;  !- End-Use Subcategory
   2482 
   2483    ! Equipment 1
   2484 
   2485   ElectricEquipment,
   2486     1Floor:Zone1 Equipment 1,!- Name
   2487     1Floor:Zone1,            !- Zone or ZoneList Name
   2488     10001,                   !- Schedule Name
   2489     EquipmentLevel,          !- Design Level Calculation Method
   2490     383.0,                !- Design Level {W}
   2491     ,                        !- Watts per Zone Floor Area {W/m2}
   2492     ,                        !- Watts per Person {W/person}
   2493     0,                       !- Fraction Latent
   2494     .2,                      !- Fraction Radiant
   2495     0,                       !- Fraction Lost
   2496     ELECTRIC EQUIPMENT#1Floor:Zone1#05;  !- End-Use Subcategory
   2497 
   2498    ! DHW 1
   2499 
   2500   WaterUse:Equipment,
   2501     DHW 1Floor:Zone1,        !- Name
   2502     DHW 1Floor:Zone1,        !- End-Use Subcategory
   2503     .00000190382625,         !- Peak Flow Rate {m3/s}
   2504     10000,                   !- Flow Rate Fraction Schedule Name
   2505     DHW Supply Temperature 1Floor:Zone1,  !- Target Temperature Schedule Name
   2506     DHW Supply Temperature 1Floor:Zone1,  !- Hot Water Supply Temperature Schedule Name
   2507     DHW Mains Temperature 1Floor:Zone1,  !- Cold Water Supply Temperature Schedule Name
   2508     ,                        !- Zone Name
   2509     ,                        !- Sensible Fraction Schedule Name
   2510     ;                        !- Latent Fraction Schedule Name
   2511 
   2512   Schedule:Compact,
   2513     DHW Supply Temperature 1Floor:Zone1,  !- Name
   2514     Temperature,             !- Schedule Type Limits Name
   2515     Through: 12/31,          !- Field 1
   2516     For: AllDays,            !- Field 2
   2517     Until: 24:00,65;         !- Field 3
   2518 
   2519   Schedule:Compact,
   2520     DHW Mains Temperature 1Floor:Zone1,  !- Name
   2521     Temperature,             !- Schedule Type Limits Name
   2522     Through: 12/31,          !- Field 1
   2523     For: AllDays,            !- Field 2
   2524     Until: 24:00,10;         !- Field 3
   2525 
   2526   ZoneInfiltration:DesignFlowRate,
   2527     1Floor:Zone1 Infiltration,  !- Name
   2528     1Floor:Zone1,            !- Zone or ZoneList Name
   2529     On,                      !- Schedule Name
   2530     Flow/zone,               !- Design Flow Rate Calculation Method
   2531     .048274,                 !- Design Flow Rate {m3/s}
   2532     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   2533     ,                        !- Flow per Exterior Surface Area {m3/s-m2}
   2534     ,                        !- Air Changes per Hour {1/hr}
   2535     1,                       !- Constant Term Coefficient
   2536     0,                       !- Temperature Term Coefficient
   2537     0,                       !- Velocity Term Coefficient
   2538     0;                       !- Velocity Squared Term Coefficient
   2539 
   2540   ZoneVentilation:DesignFlowRate,
   2541     1Floor:Zone1 Mech Vent,  !- Name
   2542     1Floor:Zone1,            !- Zone or ZoneList Name
   2543     3354,                    !- Schedule Name
   2544     Flow/zone,               !- Design Flow Rate Calculation Method
   2545     .02,                     !- Design Flow Rate {m3/s}
   2546     ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
   2547     ,                        !- Flow Rate per Person {m3/s-person}
   2548     ,                        !- Air Changes per Hour {1/hr}
   2549     Intake,                  !- Ventilation Type
   2550     150,                     !- Fan Pressure Rise {Pa}
   2551     .7,                      !- Fan Total Efficiency
   2552     1,                       !- Constant Term Coefficient
   2553     0,                       !- Temperature Term Coefficient
   2554     0,                       !- Velocity Term Coefficient
   2555     0,                       !- Velocity Squared Term Coefficient
   2556     10,                      !- Minimum Indoor Temperature {C}
   2557     ,                        !- Minimum Indoor Temperature Schedule Name
   2558     ,                        !- Maximum Indoor Temperature {C}
   2559     ,                        !- Maximum Indoor Temperature Schedule Name
   2560     -50,                     !- Delta Temperature {deltaC}
   2561     ,                        !- Delta Temperature Schedule Name
   2562     ,                        !- Minimum Outdoor Temperature {C}
   2563     ,                        !- Minimum Outdoor Temperature Schedule Name
   2564     ,                        !- Maximum Outdoor Temperature {C}
   2565     ,                        !- Maximum Outdoor Temperature Schedule Name
   2566     40;                      !- Maximum Wind Speed {m/s}
   2567 
   2568    ! 1Floor, Zone 1, Ground floor - 103.453 m2 (Ground), Surface Area: 1.976m2
   2569 
   2570   BuildingSurface:Detailed,
   2571     1Floor:Zone1_GroundFloor_0_0_0,  !- Name
   2572     Floor,                   !- Surface Type
   2573     1,                       !- Construction Name
   2574     1Floor:Zone1,            !- Zone Name
   2575     Ground,                  !- Outside Boundary Condition
   2576     ,                        !- Outside Boundary Condition Object
   2577     NoSun,                   !- Sun Exposure
   2578     NoWind,                  !- Wind Exposure
   2579     1,                       !- View Factor to Ground
   2580     4,                       !- Number of Vertices
   2581     16.39793763,12.90355477,0,  !- X,Y,Z ==> Vertex 1 {m}
   2582     14.56820206,12.90355477,0,  !- X,Y,Z ==> Vertex 2 {m}
   2583     14.56820206,13.98355477,0,  !- X,Y,Z ==> Vertex 3 {m}
   2584     16.39793763,13.98355477,0;  !- X,Y,Z ==> Vertex 4 {m}
   2585 
   2586    ! 1Floor, Zone 1, Ground floor - 103.453 m2 (Ground), Surface Area: 21.735m2
   2587 
   2588   BuildingSurface:Detailed,
   2589     1Floor:Zone1_GroundFloor_0_0_1,  !- Name
   2590     Floor,                   !- Surface Type
   2591     1,                       !- Construction Name
   2592     1Floor:Zone1,            !- Zone Name
   2593     Ground,                  !- Outside Boundary Condition
   2594     ,                        !- Outside Boundary Condition Object
   2595     NoSun,                   !- Sun Exposure
   2596     NoWind,                  !- Wind Exposure
   2597     1,                       !- View Factor to Ground
   2598     4,                       !- Number of Vertices
   2599     18.36120206,7.17313721,0,  !- X,Y,Z ==> Vertex 1 {m}
   2600     14.56820206,7.17313721,0,  !- X,Y,Z ==> Vertex 2 {m}
   2601     14.56820206,12.90355477,0,  !- X,Y,Z ==> Vertex 3 {m}
   2602     18.36120206,12.90355477,0;  !- X,Y,Z ==> Vertex 4 {m}
   2603 
   2604    ! 1Floor, Zone 1, Ground floor - 103.453 m2 (Ground), Surface Area: 6.077m2
   2605 
   2606   BuildingSurface:Detailed,
   2607     1Floor:Zone1_GroundFloor_0_0_2,  !- Name
   2608     Floor,                   !- Surface Type
   2609     1,                       !- Construction Name
   2610     1Floor:Zone1,            !- Zone Name
   2611     Ground,                  !- Outside Boundary Condition
   2612     ,                        !- Outside Boundary Condition Object
   2613     NoSun,                   !- Sun Exposure
   2614     NoWind,                  !- Wind Exposure
   2615     1,                       !- View Factor to Ground
   2616     4,                       !- Number of Vertices
   2617     14.56820206,6.67313721,0,  !- X,Y,Z ==> Vertex 1 {m}
   2618     9.95595159,6.67313721,0,  !- X,Y,Z ==> Vertex 2 {m}
   2619     9.95595159,7.99065349,0,  !- X,Y,Z ==> Vertex 3 {m}
   2620     14.56820206,7.99065349,0;  !- X,Y,Z ==> Vertex 4 {m}
   2621 
   2622    ! 1Floor, Zone 1, Ground floor - 103.453 m2 (Ground), Surface Area: 2.694m2
   2623 
   2624   BuildingSurface:Detailed,
   2625     1Floor:Zone1_GroundFloor_0_0_3,  !- Name
   2626     Floor,                   !- Surface Type
   2627     1,                       !- Construction Name
   2628     1Floor:Zone1,            !- Zone Name
   2629     Ground,                  !- Outside Boundary Condition
   2630     ,                        !- Outside Boundary Condition Object
   2631     NoSun,                   !- Sun Exposure
   2632     NoWind,                  !- Wind Exposure
   2633     1,                       !- View Factor to Ground
   2634     4,                       !- Number of Vertices
   2635     10.66029152,15.90801955,0,  !- X,Y,Z ==> Vertex 1 {m}
   2636     7.96420206,15.90801955,0,  !- X,Y,Z ==> Vertex 2 {m}
   2637     7.96420206,16.90713721,0,  !- X,Y,Z ==> Vertex 3 {m}
   2638     10.66029152,16.90713721,0;  !- X,Y,Z ==> Vertex 4 {m}
   2639 
   2640    ! 1Floor, Zone 1, Ground floor - 103.453 m2 (Ground), Surface Area: 46.332m2
   2641 
   2642   BuildingSurface:Detailed,
   2643     1Floor:Zone1_GroundFloor_0_0_4,  !- Name
   2644     Floor,                   !- Surface Type
   2645     1,                       !- Construction Name
   2646     1Floor:Zone1,            !- Zone Name
   2647     Ground,                  !- Outside Boundary Condition
   2648     ,                        !- Outside Boundary Condition Object
   2649     NoSun,                   !- Sun Exposure
   2650     NoWind,                  !- Wind Exposure
   2651     1,                       !- View Factor to Ground
   2652     4,                       !- Number of Vertices
   2653     11.90620206,7.99065349,0,  !- X,Y,Z ==> Vertex 1 {m}
   2654     6.05420206,7.99065349,0,  !- X,Y,Z ==> Vertex 2 {m}
   2655     6.05420206,15.90801955,0,  !- X,Y,Z ==> Vertex 3 {m}
   2656     11.90620206,15.90801955,0;  !- X,Y,Z ==> Vertex 4 {m}
   2657 
   2658    ! 1Floor, Zone 1, Ground floor - 103.453 m2 (Ground), Surface Area: 8.686m2
   2659 
   2660   BuildingSurface:Detailed,
   2661     1Floor:Zone1_GroundFloor_0_0_5,  !- Name
   2662     Floor,                   !- Surface Type
   2663     1,                       !- Construction Name
   2664     1Floor:Zone1,            !- Zone Name
   2665     Ground,                  !- Outside Boundary Condition
   2666     ,                        !- Outside Boundary Condition Object
   2667     NoSun,                   !- Sun Exposure
   2668     NoWind,                  !- Wind Exposure
   2669     1,                       !- View Factor to Ground
   2670     4,                       !- Number of Vertices
   2671     14.37120206,13.98355477,0,  !- X,Y,Z ==> Vertex 1 {m}
   2672     11.90620206,13.98355477,0,  !- X,Y,Z ==> Vertex 2 {m}
   2673     11.90620206,17.50713721,0,  !- X,Y,Z ==> Vertex 3 {m}
   2674     14.37120206,17.50713721,0;  !- X,Y,Z ==> Vertex 4 {m}
   2675 
   2676    ! 1Floor, Zone 1, Ground floor - 103.453 m2 (Ground), Surface Area: 15.953m2
   2677 
   2678   BuildingSurface:Detailed,
   2679     1Floor:Zone1_GroundFloor_0_0_6,  !- Name
   2680     Floor,                   !- Surface Type
   2681     1,                       !- Construction Name
   2682     1Floor:Zone1,            !- Zone Name
   2683     Ground,                  !- Outside Boundary Condition
   2684     ,                        !- Outside Boundary Condition Object
   2685     NoSun,                   !- Sun Exposure
   2686     NoWind,                  !- Wind Exposure
   2687     1,                       !- View Factor to Ground
   2688     4,                       !- Number of Vertices
   2689     14.56820206,7.99065349,0,  !- X,Y,Z ==> Vertex 1 {m}
   2690     11.90620206,7.99065349,0,  !- X,Y,Z ==> Vertex 2 {m}
   2691     11.90620206,13.98355477,0,  !- X,Y,Z ==> Vertex 3 {m}
   2692     14.56820206,13.98355477,0;  !- X,Y,Z ==> Vertex 4 {m}
   2693 
   2694    ! 1Floor, Zone 1, Roof - 103.453 m2, Surface Area: 1.990m2
   2695 
   2696   BuildingSurface:Detailed,
   2697     1Floor:Zone1_Roof_1_0_0, !- Name
   2698     Roof,                    !- Surface Type
   2699     3,                       !- Construction Name
   2700     1Floor:Zone1,            !- Zone Name
   2701     Outdoors,                !- Outside Boundary Condition
   2702     ,                        !- Outside Boundary Condition Object
   2703     SunExposed,              !- Sun Exposure
   2704     WindExposed,             !- Wind Exposure
   2705     0,                       !- View Factor to Ground
   2706     4,                       !- Number of Vertices
   2707     7.9642020649,15.90801955,2.3998150516,  !- X,Y,Z ==> Vertex 1 {m}
   2708     9.9559515949,15.90801955,2.3998150516,  !- X,Y,Z ==> Vertex 2 {m}
   2709     9.9559515949,16.90713721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   2710     7.9642020649,16.90713721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   2711 
   2712    ! 1Floor, Zone 1, Roof - 103.453 m2, Surface Area: 30.892m2
   2713 
   2714   BuildingSurface:Detailed,
   2715     1Floor:Zone1_Roof_1_0_1, !- Name
   2716     Roof,                    !- Surface Type
   2717     3,                       !- Construction Name
   2718     1Floor:Zone1,            !- Zone Name
   2719     Outdoors,                !- Outside Boundary Condition
   2720     ,                        !- Outside Boundary Condition Object
   2721     SunExposed,              !- Sun Exposure
   2722     WindExposed,             !- Wind Exposure
   2723     0,                       !- View Factor to Ground
   2724     4,                       !- Number of Vertices
   2725     6.0542020649,7.99065349,2.3998150516,  !- X,Y,Z ==> Vertex 1 {m}
   2726     9.9559515949,7.99065349,2.3998150516,  !- X,Y,Z ==> Vertex 2 {m}
   2727     9.9559515949,15.90801955,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   2728     6.0542020649,15.90801955,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   2729 
   2730    ! 1Floor, Zone 1, Roof - 103.453 m2, Surface Area: 2.306m2
   2731 
   2732   BuildingSurface:Detailed,
   2733     1Floor:Zone1_Roof_1_0_2, !- Name
   2734     Roof,                    !- Surface Type
   2735     3,                       !- Construction Name
   2736     1Floor:Zone1,            !- Zone Name
   2737     Outdoors,                !- Outside Boundary Condition
   2738     ,                        !- Outside Boundary Condition Object
   2739     SunExposed,              !- Sun Exposure
   2740     WindExposed,             !- Wind Exposure
   2741     0,                       !- View Factor to Ground
   2742     4,                       !- Number of Vertices
   2743     9.9559515949,6.67313721,2.3998150516,  !- X,Y,Z ==> Vertex 1 {m}
   2744     14.5682020649,6.67313721,2.3998150516,  !- X,Y,Z ==> Vertex 2 {m}
   2745     14.5682020649,7.17313721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   2746     9.9559515949,7.17313721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   2747 
   2748    ! 1Floor, Zone 1, Roof - 103.453 m2, Surface Area: 11.250m2
   2749 
   2750   BuildingSurface:Detailed,
   2751     1Floor:Zone1_Roof_1_0_3, !- Name
   2752     Roof,                    !- Surface Type
   2753     3,                       !- Construction Name
   2754     1Floor:Zone1,            !- Zone Name
   2755     Outdoors,                !- Outside Boundary Condition
   2756     ,                        !- Outside Boundary Condition Object
   2757     SunExposed,              !- Sun Exposure
   2758     WindExposed,             !- Wind Exposure
   2759     0,                       !- View Factor to Ground
   2760     4,                       !- Number of Vertices
   2761     16.3979376249,7.17313721,2.3998150516,  !- X,Y,Z ==> Vertex 1 {m}
   2762     18.3612020649,7.17313721,2.3998150516,  !- X,Y,Z ==> Vertex 2 {m}
   2763     18.3612020649,12.90355477,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   2764     16.3979376249,12.90355477,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   2765 
   2766    ! 1Floor, Zone 1, Roof - 103.453 m2, Surface Area: 13.803m2
   2767 
   2768   BuildingSurface:Detailed,
   2769     1Floor:Zone1_Roof_1_0_4, !- Name
   2770     Roof,                    !- Surface Type
   2771     3,                       !- Construction Name
   2772     1Floor:Zone1,            !- Zone Name
   2773     Outdoors,                !- Outside Boundary Condition
   2774     ,                        !- Outside Boundary Condition Object
   2775     SunExposed,              !- Sun Exposure
   2776     WindExposed,             !- Wind Exposure
   2777     0,                       !- View Factor to Ground
   2778     4,                       !- Number of Vertices
   2779     14.3712020649,7.17313721,2.3998150516,  !- X,Y,Z ==> Vertex 1 {m}
   2780     16.3979376249,7.17313721,2.3998150516,  !- X,Y,Z ==> Vertex 2 {m}
   2781     16.3979376249,13.98355477,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   2782     14.3712020649,13.98355477,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   2783 
   2784    ! 1Floor, Zone 1, Roof - 103.453 m2, Surface Area: 3.942m2
   2785 
   2786   BuildingSurface:Detailed,
   2787     1Floor:Zone1_Roof_1_0_5, !- Name
   2788     Roof,                    !- Surface Type
   2789     3,                       !- Construction Name
   2790     1Floor:Zone1,            !- Zone Name
   2791     Outdoors,                !- Outside Boundary Condition
   2792     ,                        !- Outside Boundary Condition Object
   2793     SunExposed,              !- Sun Exposure
   2794     WindExposed,             !- Wind Exposure
   2795     0,                       !- View Factor to Ground
   2796     4,                       !- Number of Vertices
   2797     11.9062020649,15.90801955,2.3998150516,  !- X,Y,Z ==> Vertex 1 {m}
   2798     14.3712020649,15.90801955,2.3998150516,  !- X,Y,Z ==> Vertex 2 {m}
   2799     14.3712020649,17.50713721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   2800     11.9062020649,17.50713721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   2801 
   2802    ! 1Floor, Zone 1, Roof - 103.453 m2, Surface Area: 32.414m2
   2803 
   2804   BuildingSurface:Detailed,
   2805     1Floor:Zone1_Roof_1_0_6, !- Name
   2806     Roof,                    !- Surface Type
   2807     3,                       !- Construction Name
   2808     1Floor:Zone1,            !- Zone Name
   2809     Outdoors,                !- Outside Boundary Condition
   2810     ,                        !- Outside Boundary Condition Object
   2811     SunExposed,              !- Sun Exposure
   2812     WindExposed,             !- Wind Exposure
   2813     0,                       !- View Factor to Ground
   2814     4,                       !- Number of Vertices
   2815     10.6602915149,7.17313721,2.3998150516,  !- X,Y,Z ==> Vertex 1 {m}
   2816     14.3712020649,7.17313721,2.3998150516,  !- X,Y,Z ==> Vertex 2 {m}
   2817     14.3712020649,15.90801955,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   2818     10.6602915149,15.90801955,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   2819 
   2820    ! 1Floor, Zone 1, Roof - 103.453 m2, Surface Area: 6.856m2
   2821 
   2822   BuildingSurface:Detailed,
   2823     1Floor:Zone1_Roof_1_0_7, !- Name
   2824     Roof,                    !- Surface Type
   2825     3,                       !- Construction Name
   2826     1Floor:Zone1,            !- Zone Name
   2827     Outdoors,                !- Outside Boundary Condition
   2828     ,                        !- Outside Boundary Condition Object
   2829     SunExposed,              !- Sun Exposure
   2830     WindExposed,             !- Wind Exposure
   2831     0,                       !- View Factor to Ground
   2832     4,                       !- Number of Vertices
   2833     9.9559515949,7.17313721,2.3998150516,  !- X,Y,Z ==> Vertex 1 {m}
   2834     10.6602915149,7.17313721,2.3998150516,  !- X,Y,Z ==> Vertex 2 {m}
   2835     10.6602915149,16.90713721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   2836     9.9559515949,16.90713721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   2837 
   2838    ! 1Floor, Zone 1, Wall - 1.200 m2 - 90.0¡Æ, Surface Area: 1.200m2
   2839 
   2840   BuildingSurface:Detailed,
   2841     1Floor:Zone1_Wall_2_0_0, !- Name
   2842     Wall,                    !- Surface Type
   2843     5,                       !- Construction Name
   2844     1Floor:Zone1,            !- Zone Name
   2845     Outdoors,                !- Outside Boundary Condition
   2846     ,                        !- Outside Boundary Condition Object
   2847     SunExposed,              !- Sun Exposure
   2848     WindExposed,             !- Wind Exposure
   2849     .5,                      !- View Factor to Ground
   2850     4,                       !- Number of Vertices
   2851     14.56820206,6.67313721,0,  !- X,Y,Z ==> Vertex 1 {m}
   2852     14.56820206,7.17313721,0,  !- X,Y,Z ==> Vertex 2 {m}
   2853     14.56820206,7.17313721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   2854     14.56820206,6.67313721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   2855 
   2856    ! 1Floor, Zone 1, Wall - 9.102 m2 - 180.0¡Æ, Surface Area: 9.102m2
   2857 
   2858   BuildingSurface:Detailed,
   2859     1Floor:Zone1_Wall_3_0_0, !- Name
   2860     Wall,                    !- Surface Type
   2861     5,                       !- Construction Name
   2862     1Floor:Zone1,            !- Zone Name
   2863     Outdoors,                !- Outside Boundary Condition
   2864     ,                        !- Outside Boundary Condition Object
   2865     SunExposed,              !- Sun Exposure
   2866     WindExposed,             !- Wind Exposure
   2867     .5,                      !- View Factor to Ground
   2868     4,                       !- Number of Vertices
   2869     14.56820206,7.17313721,0,  !- X,Y,Z ==> Vertex 1 {m}
   2870     18.3612020641,7.17313721,0,  !- X,Y,Z ==> Vertex 2 {m}
   2871     18.3612020641,7.17313721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   2872     14.56820206,7.17313721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   2873 
   2874       ! Window, 2.272m2
   2875 
   2876   FenestrationSurface:Detailed,
   2877     1Floor:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
   2878     Window,                  !- Surface Type
   2879     1001,                    !- Construction Name
   2880     1Floor:Zone1_Wall_3_0_0, !- Building Surface Name
   2881     ,                        !- Outside Boundary Condition Object
   2882     .5,                      !- View Factor to Ground
   2883     1001,                    !- Shading Control Name
   2884     1,                       !- Frame and Divider Name
   2885     1,                       !- Multiplier
   2886     4,                       !- Number of Vertices
   2887     15.8112667925,7.17313721,.84,  !- X,Y,Z ==> Vertex 1 {m}
   2888     17.4111373275,7.17313721,.84,  !- X,Y,Z ==> Vertex 2 {m}
   2889     17.4111373275,7.17313721,2.26,  !- X,Y,Z ==> Vertex 3 {m}
   2890     15.8112667925,7.17313721,2.26;  !- X,Y,Z ==> Vertex 4 {m}
   2891 
   2892    ! 1Floor, Zone 1, Partition - 13.752 m2 (1Floor, Zone 10), Surface Area: 13.7519
   2893 
   2894   BuildingSurface:Detailed,
   2895     1Floor:Zone1_Partition_4_0_0,  !- Name
   2896     Wall,                    !- Surface Type
   2897     11,                      !- Construction Name
   2898     1Floor:Zone1,            !- Zone Name
   2899     Surface,                 !- Outside Boundary Condition
   2900     1Floor:Zone10_Partition_6_0_10011,  !- Outside Boundary Condition Object
   2901     NoSun,                   !- Sun Exposure
   2902     NoWind,                  !- Wind Exposure
   2903     0,                       !- View Factor to Ground
   2904     4,                       !- Number of Vertices
   2905     18.3612020641,7.17313721,0,  !- X,Y,Z ==> Vertex 1 {m}
   2906     18.3612020641,12.90355477,0,  !- X,Y,Z ==> Vertex 2 {m}
   2907     18.3612020641,12.90355477,2.39981505,  !- X,Y,Z ==> Vertex 3 {m}
   2908     18.3612020641,7.17313721,2.39981505;  !- X,Y,Z ==> Vertex 4 {m}
   2909 
   2910    ! 1Floor, Zone 1, Partition - 13.752 m2 (1Floor, Zone 10), Surface Area: 13.7519
   2911 
   2912   BuildingSurface:Detailed,
   2913     1Floor:Zone10_Partition_6_0_10011,  !- Name
   2914     Wall,                    !- Surface Type
   2915     12,                      !- Construction Name
   2916     1Floor:Zone10,           !- Zone Name
   2917     Surface,                 !- Outside Boundary Condition
   2918     1Floor:Zone1_Partition_4_0_0,  !- Outside Boundary Condition Object
   2919     NoSun,                   !- Sun Exposure
   2920     NoWind,                  !- Wind Exposure
   2921     0,                       !- View Factor to Ground
   2922     4,                       !- Number of Vertices
   2923     18.3612020641,12.90355477,0,  !- X,Y,Z ==> Vertex 1 {m}
   2924     18.3612020641,7.17313721,0,  !- X,Y,Z ==> Vertex 2 {m}
   2925     18.3612020641,7.17313721,2.39981505,  !- X,Y,Z ==> Vertex 3 {m}
   2926     18.3612020641,12.90355477,2.39981505;  !- X,Y,Z ==> Vertex 4 {m}
   2927 
   2928    ! 1Floor, Zone 1, Wall - 5.916 m2 - 0.0¡Æ, Surface Area: 5.916m2
   2929 
   2930   BuildingSurface:Detailed,
   2931     1Floor:Zone1_Wall_9_0_0, !- Name
   2932     Wall,                    !- Surface Type
   2933     5,                       !- Construction Name
   2934     1Floor:Zone1,            !- Zone Name
   2935     Outdoors,                !- Outside Boundary Condition
   2936     ,                        !- Outside Boundary Condition Object
   2937     SunExposed,              !- Sun Exposure
   2938     WindExposed,             !- Wind Exposure
   2939     .5,                      !- View Factor to Ground
   2940     4,                       !- Number of Vertices
   2941     14.3712020641,17.50713721,0,  !- X,Y,Z ==> Vertex 1 {m}
   2942     11.9062020641,17.50713721,0,  !- X,Y,Z ==> Vertex 2 {m}
   2943     11.9062020641,17.50713721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   2944     14.3712020641,17.50713721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   2945 
   2946       ! Window, 1.566m2
   2947 
   2948   FenestrationSurface:Detailed,
   2949     1Floor:Zone1_Wall_9_0_0_0_0_0_Win,  !- Name
   2950     Window,                  !- Surface Type
   2951     1001,                    !- Construction Name
   2952     1Floor:Zone1_Wall_9_0_0, !- Building Surface Name
   2953     ,                        !- Outside Boundary Condition Object
   2954     .5,                      !- View Factor to Ground
   2955     1001,                    !- Shading Control Name
   2956     1,                       !- Frame and Divider Name
   2957     1,                       !- Multiplier
   2958     4,                       !- Number of Vertices
   2959     13.6902564698,17.50713721,.84,  !- X,Y,Z ==> Vertex 1 {m}
   2960     12.5871476502,17.50713721,.84,  !- X,Y,Z ==> Vertex 2 {m}
   2961     12.5871476502,17.50713721,2.26,  !- X,Y,Z ==> Vertex 3 {m}
   2962     13.6902564698,17.50713721,2.26;  !- X,Y,Z ==> Vertex 4 {m}
   2963 
   2964    ! 1Floor, Zone 1, Partition - 3.838 m2 (1Floor, Zone 30), Surface Area: 2.3756
   2965 
   2966   BuildingSurface:Detailed,
   2967     1Floor:Zone1_Partition_10_0_0,  !- Name
   2968     Wall,                    !- Surface Type
   2969     5,                       !- Construction Name
   2970     1Floor:Zone1,            !- Zone Name
   2971     Surface,                 !- Outside Boundary Condition
   2972     1Floor:Zone30_Partition_2_0_10012,  !- Outside Boundary Condition Object
   2973     NoSun,                   !- Sun Exposure
   2974     NoWind,                  !- Wind Exposure
   2975     0,                       !- View Factor to Ground
   2976     4,                       !- Number of Vertices
   2977     11.9062020641,17.50713721,0,  !- X,Y,Z ==> Vertex 1 {m}
   2978     11.9062020641,15.90801955,0,  !- X,Y,Z ==> Vertex 2 {m}
   2979     11.9062020641,15.90801955,2.39981505,  !- X,Y,Z ==> Vertex 3 {m}
   2980     11.9062020641,17.50713721,2.39981505;  !- X,Y,Z ==> Vertex 4 {m}
   2981 
   2982    ! 1Floor, Zone 1, Partition - 3.838 m2 (1Floor, Zone 30), Surface Area: 2.3756
   2983 
   2984   BuildingSurface:Detailed,
   2985     1Floor:Zone30_Partition_2_0_10012,  !- Name
   2986     Wall,                    !- Surface Type
   2987     6,                       !- Construction Name
   2988     1Floor:Zone30,           !- Zone Name
   2989     Surface,                 !- Outside Boundary Condition
   2990     1Floor:Zone1_Partition_10_0_0,  !- Outside Boundary Condition Object
   2991     NoSun,                   !- Sun Exposure
   2992     NoWind,                  !- Wind Exposure
   2993     0,                       !- View Factor to Ground
   2994     4,                       !- Number of Vertices
   2995     11.9062020641,15.90801955,0,  !- X,Y,Z ==> Vertex 1 {m}
   2996     11.9062020641,17.50713721,0,  !- X,Y,Z ==> Vertex 2 {m}
   2997     11.9062020641,17.50713721,2.39981505,  !- X,Y,Z ==> Vertex 3 {m}
   2998     11.9062020641,15.90801955,2.39981505;  !- X,Y,Z ==> Vertex 4 {m}
   2999 
   3000       ! Door, 1.462m2
   3001 
   3002   FenestrationSurface:Detailed,
   3003     1Floor:Zone1_Partition_10_0_0_0_0_0_Door,  !- Name
   3004     Door,                    !- Surface Type
   3005     9,                       !- Construction Name
   3006     1Floor:Zone1_Partition_10_0_0,  !- Building Surface Name
   3007     1Floor:Zone30_Partition_2_0_0_0_0_0_Door_10014,  !- Outside Boundary Condition Object
   3008     0,                       !- View Factor to Ground
   3009     ,                        !- Shading Control Name
   3010     ,                        !- Frame and Divider Name
   3011     1,                       !- Multiplier
   3012     4,                       !- Number of Vertices
   3013     11.9062020641,16.6585369657,.002,  !- X,Y,Z ==> Vertex 1 {m}
   3014     11.9062020641,15.9617740832,.002,  !- X,Y,Z ==> Vertex 2 {m}
   3015     11.9062020641,15.9617740832,2.100253565,  !- X,Y,Z ==> Vertex 3 {m}
   3016     11.9062020641,16.6585369657,2.100253565;  !- X,Y,Z ==> Vertex 4 {m}
   3017 
   3018       ! Door, 1.462m2
   3019 
   3020   FenestrationSurface:Detailed,
   3021     1Floor:Zone30_Partition_2_0_0_0_0_0_Door_10014,  !- Name
   3022     Door,                    !- Surface Type
   3023     9,                       !- Construction Name
   3024     1Floor:Zone30_Partition_2_0_10012,  !- Building Surface Name
   3025     1Floor:Zone1_Partition_10_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
   3026     0,                       !- View Factor to Ground
   3027     ,                        !- Shading Control Name
   3028     ,                        !- Frame and Divider Name
   3029     1,                       !- Multiplier
   3030     4,                       !- Number of Vertices
   3031     11.9062020641,15.9617740832,.002,  !- X,Y,Z ==> Vertex 1 {m}
   3032     11.9062020641,16.6585369657,.002,  !- X,Y,Z ==> Vertex 2 {m}
   3033     11.9062020641,16.6585369657,2.100253565,  !- X,Y,Z ==> Vertex 3 {m}
   3034     11.9062020641,15.9617740832,2.100253565;  !- X,Y,Z ==> Vertex 4 {m}
   3035 
   3036    ! 1Floor, Zone 1, Partition - 2.990 m2 (1Floor, Zone 30), Surface Area: 2.9900
   3037 
   3038   BuildingSurface:Detailed,
   3039     1Floor:Zone1_Partition_11_0_0,  !- Name
   3040     Wall,                    !- Surface Type
   3041     5,                       !- Construction Name
   3042     1Floor:Zone1,            !- Zone Name
   3043     Surface,                 !- Outside Boundary Condition
   3044     1Floor:Zone30_Partition_7_0_10014,  !- Outside Boundary Condition Object
   3045     NoSun,                   !- Sun Exposure
   3046     NoWind,                  !- Wind Exposure
   3047     0,                       !- View Factor to Ground
   3048     4,                       !- Number of Vertices
   3049     11.90620206,15.9080195547,0,  !- X,Y,Z ==> Vertex 1 {m}
   3050     10.66029152,15.9080195547,0,  !- X,Y,Z ==> Vertex 2 {m}
   3051     10.66029152,15.9080195547,2.39981505,  !- X,Y,Z ==> Vertex 3 {m}
   3052     11.90620206,15.9080195547,2.39981505;  !- X,Y,Z ==> Vertex 4 {m}
   3053 
   3054    ! 1Floor, Zone 1, Partition - 2.990 m2 (1Floor, Zone 30), Surface Area: 2.9900
   3055 
   3056   BuildingSurface:Detailed,
   3057     1Floor:Zone30_Partition_7_0_10014,  !- Name
   3058     Wall,                    !- Surface Type
   3059     6,                       !- Construction Name
   3060     1Floor:Zone30,           !- Zone Name
   3061     Surface,                 !- Outside Boundary Condition
   3062     1Floor:Zone1_Partition_11_0_0,  !- Outside Boundary Condition Object
   3063     NoSun,                   !- Sun Exposure
   3064     NoWind,                  !- Wind Exposure
   3065     0,                       !- View Factor to Ground
   3066     4,                       !- Number of Vertices
   3067     10.66029152,15.9080195547,0,  !- X,Y,Z ==> Vertex 1 {m}
   3068     11.90620206,15.9080195547,0,  !- X,Y,Z ==> Vertex 2 {m}
   3069     11.90620206,15.9080195547,2.39981505,  !- X,Y,Z ==> Vertex 3 {m}
   3070     10.66029152,15.9080195547,2.39981505;  !- X,Y,Z ==> Vertex 4 {m}
   3071 
   3072    ! 1Floor, Zone 1, Partition - 2.398 m2 (1Floor, Zone 30), Surface Area: 2.3977
   3073 
   3074   BuildingSurface:Detailed,
   3075     1Floor:Zone1_Partition_12_0_0,  !- Name
   3076     Wall,                    !- Surface Type
   3077     5,                       !- Construction Name
   3078     1Floor:Zone1,            !- Zone Name
   3079     Surface,                 !- Outside Boundary Condition
   3080     1Floor:Zone30_Partition_6_0_10015,  !- Outside Boundary Condition Object
   3081     NoSun,                   !- Sun Exposure
   3082     NoWind,                  !- Wind Exposure
   3083     0,                       !- View Factor to Ground
   3084     4,                       !- Number of Vertices
   3085     10.6602915186,15.90801955,0,  !- X,Y,Z ==> Vertex 1 {m}
   3086     10.6602915186,16.90713721,0,  !- X,Y,Z ==> Vertex 2 {m}
   3087     10.6602915186,16.90713721,2.39981505,  !- X,Y,Z ==> Vertex 3 {m}
   3088     10.6602915186,15.90801955,2.39981505;  !- X,Y,Z ==> Vertex 4 {m}
   3089 
   3090    ! 1Floor, Zone 1, Partition - 2.398 m2 (1Floor, Zone 30), Surface Area: 2.3977
   3091 
   3092   BuildingSurface:Detailed,
   3093     1Floor:Zone30_Partition_6_0_10015,  !- Name
   3094     Wall,                    !- Surface Type
   3095     6,                       !- Construction Name
   3096     1Floor:Zone30,           !- Zone Name
   3097     Surface,                 !- Outside Boundary Condition
   3098     1Floor:Zone1_Partition_12_0_0,  !- Outside Boundary Condition Object
   3099     NoSun,                   !- Sun Exposure
   3100     NoWind,                  !- Wind Exposure
   3101     0,                       !- View Factor to Ground
   3102     4,                       !- Number of Vertices
   3103     10.6602915186,16.90713721,0,  !- X,Y,Z ==> Vertex 1 {m}
   3104     10.6602915186,15.90801955,0,  !- X,Y,Z ==> Vertex 2 {m}
   3105     10.6602915186,15.90801955,2.39981505,  !- X,Y,Z ==> Vertex 3 {m}
   3106     10.6602915186,16.90713721,2.39981505;  !- X,Y,Z ==> Vertex 4 {m}
   3107 
   3108    ! 1Floor, Zone 1, Wall - 6.470 m2 - 0.0¡Æ, Surface Area: 6.470m2
   3109 
   3110   BuildingSurface:Detailed,
   3111     1Floor:Zone1_Wall_13_0_0,!- Name
   3112     Wall,                    !- Surface Type
   3113     5,                       !- Construction Name
   3114     1Floor:Zone1,            !- Zone Name
   3115     Outdoors,                !- Outside Boundary Condition
   3116     ,                        !- Outside Boundary Condition Object
   3117     SunExposed,              !- Sun Exposure
   3118     WindExposed,             !- Wind Exposure
   3119     .5,                      !- View Factor to Ground
   3120     4,                       !- Number of Vertices
   3121     10.6602915187,16.90713721,0,  !- X,Y,Z ==> Vertex 1 {m}
   3122     7.9642020641,16.90713721,0,  !- X,Y,Z ==> Vertex 2 {m}
   3123     7.9642020641,16.90713721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   3124     10.6602915187,16.90713721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   3125 
   3126       ! Window, 1.663m2
   3127 
   3128   FenestrationSurface:Detailed,
   3129     1Floor:Zone1_Wall_13_0_0_0_0_0_Win,  !- Name
   3130     Window,                  !- Surface Type
   3131     1001,                    !- Construction Name
   3132     1Floor:Zone1_Wall_13_0_0,!- Building Surface Name
   3133     ,                        !- Outside Boundary Condition Object
   3134     .5,                      !- View Factor to Ground
   3135     1001,                    !- Shading Control Name
   3136     1,                       !- Frame and Divider Name
   3137     1,                       !- Multiplier
   3138     4,                       !- Number of Vertices
   3139     9.8533338435,16.90713721,.84,  !- X,Y,Z ==> Vertex 1 {m}
   3140     8.6820702765,16.90713721,.84,  !- X,Y,Z ==> Vertex 2 {m}
   3141     8.6820702765,16.90713721,2.26,  !- X,Y,Z ==> Vertex 3 {m}
   3142     9.8533338435,16.90713721,2.26;  !- X,Y,Z ==> Vertex 4 {m}
   3143 
   3144    ! 1Floor, Zone 1, Partition - 2.398 m2 (1Floor, Zone 28), Surface Area: 0.9501
   3145 
   3146   BuildingSurface:Detailed,
   3147     1Floor:Zone1_Partition_14_0_0,  !- Name
   3148     Wall,                    !- Surface Type
   3149     5,                       !- Construction Name
   3150     1Floor:Zone1,            !- Zone Name
   3151     Surface,                 !- Outside Boundary Condition
   3152     1Floor:Zone28_Partition_2_0_10016,  !- Outside Boundary Condition Object
   3153     NoSun,                   !- Sun Exposure
   3154     NoWind,                  !- Wind Exposure
   3155     0,                       !- View Factor to Ground
   3156     4,                       !- Number of Vertices
   3157     7.9642020641,16.90713721,0,  !- X,Y,Z ==> Vertex 1 {m}
   3158     7.9642020641,15.90801955,0,  !- X,Y,Z ==> Vertex 2 {m}
   3159     7.9642020641,15.90801955,2.39981505,  !- X,Y,Z ==> Vertex 3 {m}
   3160     7.9642020641,16.90713721,2.39981505;  !- X,Y,Z ==> Vertex 4 {m}
   3161 
   3162    ! 1Floor, Zone 1, Partition - 2.398 m2 (1Floor, Zone 28), Surface Area: 0.9501
   3163 
   3164   BuildingSurface:Detailed,
   3165     1Floor:Zone28_Partition_2_0_10016,  !- Name
   3166     Wall,                    !- Surface Type
   3167     6,                       !- Construction Name
   3168     1Floor:Zone28,           !- Zone Name
   3169     Surface,                 !- Outside Boundary Condition
   3170     1Floor:Zone1_Partition_14_0_0,  !- Outside Boundary Condition Object
   3171     NoSun,                   !- Sun Exposure
   3172     NoWind,                  !- Wind Exposure
   3173     0,                       !- View Factor to Ground
   3174     4,                       !- Number of Vertices
   3175     7.9642020641,15.90801955,0,  !- X,Y,Z ==> Vertex 1 {m}
   3176     7.9642020641,16.90713721,0,  !- X,Y,Z ==> Vertex 2 {m}
   3177     7.9642020641,16.90713721,2.39981505,  !- X,Y,Z ==> Vertex 3 {m}
   3178     7.9642020641,15.90801955,2.39981505;  !- X,Y,Z ==> Vertex 4 {m}
   3179 
   3180       ! Door, 1.448m2
   3181 
   3182   FenestrationSurface:Detailed,
   3183     1Floor:Zone1_Partition_14_0_0_0_0_0_Door,  !- Name
   3184     Door,                    !- Surface Type
   3185     9,                       !- Construction Name
   3186     1Floor:Zone1_Partition_14_0_0,  !- Building Surface Name
   3187     1Floor:Zone28_Partition_2_0_0_0_0_0_Door_10018,  !- Outside Boundary Condition Object
   3188     0,                       !- View Factor to Ground
   3189     ,                        !- Shading Control Name
   3190     ,                        !- Frame and Divider Name
   3191     1,                       !- Multiplier
   3192     4,                       !- Number of Vertices
   3193     7.9642020641,16.7279544145,.002,  !- X,Y,Z ==> Vertex 1 {m}
   3194     7.9642020641,16.0367738854,.002,  !- X,Y,Z ==> Vertex 2 {m}
   3195     7.9642020641,16.0367738854,2.0963193228,  !- X,Y,Z ==> Vertex 3 {m}
   3196     7.9642020641,16.7279544145,2.0963193228;  !- X,Y,Z ==> Vertex 4 {m}
   3197 
   3198       ! Door, 1.448m2
   3199 
   3200   FenestrationSurface:Detailed,
   3201     1Floor:Zone28_Partition_2_0_0_0_0_0_Door_10018,  !- Name
   3202     Door,                    !- Surface Type
   3203     9,                       !- Construction Name
   3204     1Floor:Zone28_Partition_2_0_10016,  !- Building Surface Name
   3205     1Floor:Zone1_Partition_14_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
   3206     0,                       !- View Factor to Ground
   3207     ,                        !- Shading Control Name
   3208     ,                        !- Frame and Divider Name
   3209     1,                       !- Multiplier
   3210     4,                       !- Number of Vertices
   3211     7.9642020641,16.0367738854,.002,  !- X,Y,Z ==> Vertex 1 {m}
   3212     7.9642020641,16.7279544145,.002,  !- X,Y,Z ==> Vertex 2 {m}
   3213     7.9642020641,16.7279544145,2.0963193228,  !- X,Y,Z ==> Vertex 3 {m}
   3214     7.9642020641,16.0367738854,2.0963193228;  !- X,Y,Z ==> Vertex 4 {m}
   3215 
   3216    ! 1Floor, Zone 1, Partition - 4.584 m2 (1Floor, Zone 28), Surface Area: 4.5836
   3217 
   3218   BuildingSurface:Detailed,
   3219     1Floor:Zone1_Partition_15_0_0,  !- Name
   3220     Wall,                    !- Surface Type
   3221     5,                       !- Construction Name
   3222     1Floor:Zone1,            !- Zone Name
   3223     Surface,                 !- Outside Boundary Condition
   3224     1Floor:Zone28_Partition_5_0_10018,  !- Outside Boundary Condition Object
   3225     NoSun,                   !- Sun Exposure
   3226     NoWind,                  !- Wind Exposure
   3227     0,                       !- View Factor to Ground
   3228     4,                       !- Number of Vertices
   3229     7.96420206,15.9080195547,0,  !- X,Y,Z ==> Vertex 1 {m}
   3230     6.05420206,15.9080195547,0,  !- X,Y,Z ==> Vertex 2 {m}
   3231     6.05420206,15.9080195547,2.39981505,  !- X,Y,Z ==> Vertex 3 {m}
   3232     7.96420206,15.9080195547,2.39981505;  !- X,Y,Z ==> Vertex 4 {m}
   3233 
   3234    ! 1Floor, Zone 1, Partition - 4.584 m2 (1Floor, Zone 28), Surface Area: 4.5836
   3235 
   3236   BuildingSurface:Detailed,
   3237     1Floor:Zone28_Partition_5_0_10018,  !- Name
   3238     Wall,                    !- Surface Type
   3239     6,                       !- Construction Name
   3240     1Floor:Zone28,           !- Zone Name
   3241     Surface,                 !- Outside Boundary Condition
   3242     1Floor:Zone1_Partition_15_0_0,  !- Outside Boundary Condition Object
   3243     NoSun,                   !- Sun Exposure
   3244     NoWind,                  !- Wind Exposure
   3245     0,                       !- View Factor to Ground
   3246     4,                       !- Number of Vertices
   3247     6.05420206,15.9080195547,0,  !- X,Y,Z ==> Vertex 1 {m}
   3248     7.96420206,15.9080195547,0,  !- X,Y,Z ==> Vertex 2 {m}
   3249     7.96420206,15.9080195547,2.39981505,  !- X,Y,Z ==> Vertex 3 {m}
   3250     6.05420206,15.9080195547,2.39981505;  !- X,Y,Z ==> Vertex 4 {m}
   3251 
   3252    ! 1Floor, Zone 1, Wall - 19.000 m2 - 270.0¡Æ, Surface Area: 19.000m2
   3253 
   3254   BuildingSurface:Detailed,
   3255     1Floor:Zone1_Wall_16_0_0,!- Name
   3256     Wall,                    !- Surface Type
   3257     5,                       !- Construction Name
   3258     1Floor:Zone1,            !- Zone Name
   3259     Outdoors,                !- Outside Boundary Condition
   3260     ,                        !- Outside Boundary Condition Object
   3261     SunExposed,              !- Sun Exposure
   3262     WindExposed,             !- Wind Exposure
   3263     .5,                      !- View Factor to Ground
   3264     4,                       !- Number of Vertices
   3265     6.05420206,15.9080195547,0,  !- X,Y,Z ==> Vertex 1 {m}
   3266     6.05420206,7.9906534941,0,  !- X,Y,Z ==> Vertex 2 {m}
   3267     6.05420206,7.9906534941,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   3268     6.05420206,15.9080195547,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   3269 
   3270    ! 1Floor, Zone 1, Partition - 9.363 m2 (1Floor, Zone 29), Surface Area: 3.9973
   3271 
   3272   BuildingSurface:Detailed,
   3273     1Floor:Zone1_Partition_17_0_0,  !- Name
   3274     Wall,                    !- Surface Type
   3275     11,                      !- Construction Name
   3276     1Floor:Zone1,            !- Zone Name
   3277     Surface,                 !- Outside Boundary Condition
   3278     1Floor:Zone29_Partition_3_0_10019,  !- Outside Boundary Condition Object
   3279     NoSun,                   !- Sun Exposure
   3280     NoWind,                  !- Wind Exposure
   3281     0,                       !- View Factor to Ground
   3282     4,                       !- Number of Vertices
   3283     6.05420206,7.9906534941,0,  !- X,Y,Z ==> Vertex 1 {m}
   3284     9.95595159,7.9906534941,0,  !- X,Y,Z ==> Vertex 2 {m}
   3285     9.95595159,7.9906534941,2.39981505,  !- X,Y,Z ==> Vertex 3 {m}
   3286     6.05420206,7.9906534941,2.39981505;  !- X,Y,Z ==> Vertex 4 {m}
   3287 
   3288    ! 1Floor, Zone 1, Partition - 9.363 m2 (1Floor, Zone 29), Surface Area: 3.9973
   3289 
   3290   BuildingSurface:Detailed,
   3291     1Floor:Zone29_Partition_3_0_10019,  !- Name
   3292     Wall,                    !- Surface Type
   3293     12,                      !- Construction Name
   3294     1Floor:Zone29,           !- Zone Name
   3295     Surface,                 !- Outside Boundary Condition
   3296     1Floor:Zone1_Partition_17_0_0,  !- Outside Boundary Condition Object
   3297     NoSun,                   !- Sun Exposure
   3298     NoWind,                  !- Wind Exposure
   3299     0,                       !- View Factor to Ground
   3300     4,                       !- Number of Vertices
   3301     9.95595159,7.9906534941,0,  !- X,Y,Z ==> Vertex 1 {m}
   3302     6.05420206,7.9906534941,0,  !- X,Y,Z ==> Vertex 2 {m}
   3303     6.05420206,7.9906534941,2.39981505,  !- X,Y,Z ==> Vertex 3 {m}
   3304     9.95595159,7.9906534941,2.39981505;  !- X,Y,Z ==> Vertex 4 {m}
   3305 
   3306       ! Window, 5.366m2
   3307 
   3308   FenestrationSurface:Detailed,
   3309     1Floor:Zone1_Partition_17_0_0_0_0_0_Win,  !- Name
   3310     Window,                  !- Surface Type
   3311     1002,                    !- Construction Name
   3312     1Floor:Zone1_Partition_17_0_0,  !- Building Surface Name
   3313     1Floor:Zone29_Partition_3_0_0_0_0_0_Win_10021,  !- Outside Boundary Condition Object
   3314     0,                       !- View Factor to Ground
   3315     ,                        !- Shading Control Name
   3316     1,                       !- Frame and Divider Name
   3317     1,                       !- Multiplier
   3318     4,                       !- Number of Vertices
   3319     7.4010568188,7.9906534941,.042,  !- X,Y,Z ==> Vertex 1 {m}
   3320     9.7182612612,7.9906534941,.042,  !- X,Y,Z ==> Vertex 2 {m}
   3321     9.7182612612,7.9906534941,2.35781505,  !- X,Y,Z ==> Vertex 3 {m}
   3322     7.4010568188,7.9906534941,2.35781505;  !- X,Y,Z ==> Vertex 4 {m}
   3323 
   3324       ! Window, 5.366m2
   3325 
   3326   FenestrationSurface:Detailed,
   3327     1Floor:Zone29_Partition_3_0_0_0_0_0_Win_10021,  !- Name
   3328     Window,                  !- Surface Type
   3329     1002,                    !- Construction Name
   3330     1Floor:Zone29_Partition_3_0_10019,  !- Building Surface Name
   3331     1Floor:Zone1_Partition_17_0_0_0_0_0_Win,  !- Outside Boundary Condition Object
   3332     0,                       !- View Factor to Ground
   3333     ,                        !- Shading Control Name
   3334     1,                       !- Frame and Divider Name
   3335     1,                       !- Multiplier
   3336     4,                       !- Number of Vertices
   3337     9.7182612612,7.9906534941,.042,  !- X,Y,Z ==> Vertex 1 {m}
   3338     7.4010568188,7.9906534941,.042,  !- X,Y,Z ==> Vertex 2 {m}
   3339     7.4010568188,7.9906534941,2.35781505,  !- X,Y,Z ==> Vertex 3 {m}
   3340     9.7182612612,7.9906534941,2.35781505;  !- X,Y,Z ==> Vertex 4 {m}
   3341 
   3342    ! 1Floor, Zone 1, Partition - 3.162 m2 (1Floor, Zone 29), Surface Area: 3.1618
   3343 
   3344   BuildingSurface:Detailed,
   3345     1Floor:Zone1_Partition_18_0_0,  !- Name
   3346     Wall,                    !- Surface Type
   3347     11,                      !- Construction Name
   3348     1Floor:Zone1,            !- Zone Name
   3349     Surface,                 !- Outside Boundary Condition
   3350     1Floor:Zone29_Partition_2_0_10021,  !- Outside Boundary Condition Object
   3351     NoSun,                   !- Sun Exposure
   3352     NoWind,                  !- Wind Exposure
   3353     0,                       !- View Factor to Ground
   3354     4,                       !- Number of Vertices
   3355     9.9559515949,7.99065349,0,  !- X,Y,Z ==> Vertex 1 {m}
   3356     9.9559515949,6.67313721,0,  !- X,Y,Z ==> Vertex 2 {m}
   3357     9.9559515949,6.67313721,2.39981505,  !- X,Y,Z ==> Vertex 3 {m}
   3358     9.9559515949,7.99065349,2.39981505;  !- X,Y,Z ==> Vertex 4 {m}
   3359 
   3360    ! 1Floor, Zone 1, Partition - 3.162 m2 (1Floor, Zone 29), Surface Area: 3.1618
   3361 
   3362   BuildingSurface:Detailed,
   3363     1Floor:Zone29_Partition_2_0_10021,  !- Name
   3364     Wall,                    !- Surface Type
   3365     12,                      !- Construction Name
   3366     1Floor:Zone29,           !- Zone Name
   3367     Surface,                 !- Outside Boundary Condition
   3368     1Floor:Zone1_Partition_18_0_0,  !- Outside Boundary Condition Object
   3369     NoSun,                   !- Sun Exposure
   3370     NoWind,                  !- Wind Exposure
   3371     0,                       !- View Factor to Ground
   3372     4,                       !- Number of Vertices
   3373     9.9559515949,6.67313721,0,  !- X,Y,Z ==> Vertex 1 {m}
   3374     9.9559515949,7.99065349,0,  !- X,Y,Z ==> Vertex 2 {m}
   3375     9.9559515949,7.99065349,2.39981505,  !- X,Y,Z ==> Vertex 3 {m}
   3376     9.9559515949,6.67313721,2.39981505;  !- X,Y,Z ==> Vertex 4 {m}
   3377 
   3378    ! 1Floor, Zone 1, Wall - 11.069 m2 - 180.0¡Æ, Surface Area: 11.069m2
   3379 
   3380   BuildingSurface:Detailed,
   3381     1Floor:Zone1_Wall_19_0_0,!- Name
   3382     Wall,                    !- Surface Type
   3383     5,                       !- Construction Name
   3384     1Floor:Zone1,            !- Zone Name
   3385     Outdoors,                !- Outside Boundary Condition
   3386     ,                        !- Outside Boundary Condition Object
   3387     SunExposed,              !- Sun Exposure
   3388     WindExposed,             !- Wind Exposure
   3389     .5,                      !- View Factor to Ground
   3390     4,                       !- Number of Vertices
   3391     9.9559515949,6.67313721,0,  !- X,Y,Z ==> Vertex 1 {m}
   3392     14.56820206,6.67313721,0,  !- X,Y,Z ==> Vertex 2 {m}
   3393     14.56820206,6.67313721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   3394     9.9559515949,6.67313721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   3395 
   3396       ! Window, 3.030m2
   3397 
   3398   FenestrationSurface:Detailed,
   3399     1Floor:Zone1_Wall_19_0_0_0_0_0_Win,  !- Name
   3400     Window,                  !- Surface Type
   3401     1001,                    !- Construction Name
   3402     1Floor:Zone1_Wall_19_0_0,!- Building Surface Name
   3403     ,                        !- Outside Boundary Condition Object
   3404     .5,                      !- View Factor to Ground
   3405     1001,                    !- Shading Control Name
   3406     1,                       !- Frame and Divider Name
   3407     1,                       !- Multiplier
   3408     4,                       !- Number of Vertices
   3409     11.1952220158,6.67313721,.84,  !- X,Y,Z ==> Vertex 1 {m}
   3410     13.3289316342,6.67313721,.84,  !- X,Y,Z ==> Vertex 2 {m}
   3411     13.3289316342,6.67313721,2.26,  !- X,Y,Z ==> Vertex 3 {m}
   3412     11.1952220158,6.67313721,2.26;  !- X,Y,Z ==> Vertex 4 {m}
   3413 
   3414 ! 1Floor - Zone 28
   3415 
   3416   Zone,
   3417     1Floor:Zone28,           !- Name
   3418     0,                       !- Direction of Relative North {deg}
   3419     0,                       !- X Origin {m}
   3420     0,                       !- Y Origin {m}
   3421     0,                       !- Z Origin {m}
   3422     1,                       !- Type
   3423     1,                       !- Multiplier
   3424     ,                        !- Ceiling Height {m}
   3425     4.5796,                  !- Volume {m3}
   3426     1.9083,                  !- Floor Area {m2}
   3427     TrombeWall;              !- Zone Inside Convection Algorithm
   3428 
   3429   PEOPLE,
   3430     People 1Floor:Zone28,    !- Name
   3431     1Floor:Zone28,           !- Zone or ZoneList Name
   3432     7,                       !- Number of People Schedule Name
   3433     People,                  !- Number of People Calculation Method
   3434     0,                       !- Number of People
   3435     ,                        !- People per Zone Floor Area {person/m2}
   3436     ,                        !- Zone Floor Area per Person {m2/person}
   3437     .3,                      !- Fraction Radiant
   3438     AUTOCALCULATE,           !- Sensible Heat Fraction
   3439     Activity Schedule 18877, !- Activity Level Schedule Name
   3440     3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
   3441     No,                      !- Enable ASHRAE 55 Comfort Warnings
   3442     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   3443     ,                        !- Surface Name/Angle Factor List Name
   3444     Work efficiency,         !- Work Efficiency Schedule Name
   3445     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   3446     ,                        !- Clothing Insulation Calculation Method Schedule Name
   3447     Clothing Schedule 18877, !- Clothing Insulation Schedule Name
   3448     AirVelocitySchedule;     !- Air Velocity Schedule Name
   3449 
   3450   Schedule:Compact,
   3451     Activity Schedule 18877, !- Name
   3452     Any Number,              !- Schedule Type Limits Name
   3453     Through: 12/31,          !- Field 1
   3454     For: AllDays,            !- Field 2
   3455     Until: 24:00,117;        !- Field 3
   3456 
   3457   Schedule:Compact,
   3458     Clothing Schedule 18877, !- Name
   3459     Any Number,              !- Schedule Type Limits Name
   3460     Through: 4/1,            !- Field 1
   3461     For: AllDays,            !- Field 2
   3462     Until: 24:00,1,          !- Field 3
   3463     Through: 9/30,           !- Field 5
   3464     For: AllDays,            !- Field 6
   3465     Until: 24:00,.5,         !- Field 7
   3466     Through: 12/31,          !- Field 9
   3467     For: AllDays,            !- Field 10
   3468     Until: 24:00,1;          !- Field 11
   3469 
   3470   ZoneInfiltration:DesignFlowRate,
   3471     1Floor:Zone28 Infiltration,  !- Name
   3472     1Floor:Zone28,           !- Zone or ZoneList Name
   3473     On,                      !- Schedule Name
   3474     Flow/zone,               !- Design Flow Rate Calculation Method
   3475     .00089,                  !- Design Flow Rate {m3/s}
   3476     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   3477     ,                        !- Flow per Exterior Surface Area {m3/s-m2}
   3478     ,                        !- Air Changes per Hour {1/hr}
   3479     1,                       !- Constant Term Coefficient
   3480     0,                       !- Temperature Term Coefficient
   3481     0,                       !- Velocity Term Coefficient
   3482     0;                       !- Velocity Squared Term Coefficient
   3483 
   3484    ! 1Floor, Zone 28, Ground floor - 1.908 m2 (Ground), Surface Area: 1.908m2
   3485 
   3486   BuildingSurface:Detailed,
   3487     1Floor:Zone28_GroundFloor_0_0_0,  !- Name
   3488     Floor,                   !- Surface Type
   3489     1,                       !- Construction Name
   3490     1Floor:Zone28,           !- Zone Name
   3491     Ground,                  !- Outside Boundary Condition
   3492     ,                        !- Outside Boundary Condition Object
   3493     NoSun,                   !- Sun Exposure
   3494     NoWind,                  !- Wind Exposure
   3495     1,                       !- View Factor to Ground
   3496     4,                       !- Number of Vertices
   3497     7.9642020641,15.9080195547,0,  !- X,Y,Z ==> Vertex 1 {m}
   3498     6.05420206,15.9080195547,0,  !- X,Y,Z ==> Vertex 2 {m}
   3499     6.05420206,16.90713721,0,  !- X,Y,Z ==> Vertex 3 {m}
   3500     7.9642020641,16.90713721,0;  !- X,Y,Z ==> Vertex 4 {m}
   3501 
   3502    ! 1Floor, Zone 28, Roof - 1.908 m2, Surface Area: 1.908m2
   3503 
   3504   BuildingSurface:Detailed,
   3505     1Floor:Zone28_Roof_1_0_0,!- Name
   3506     Roof,                    !- Surface Type
   3507     3,                       !- Construction Name
   3508     1Floor:Zone28,           !- Zone Name
   3509     Outdoors,                !- Outside Boundary Condition
   3510     ,                        !- Outside Boundary Condition Object
   3511     SunExposed,              !- Sun Exposure
   3512     WindExposed,             !- Wind Exposure
   3513     0,                       !- View Factor to Ground
   3514     4,                       !- Number of Vertices
   3515     6.05420206,15.9080195547,2.3998150516,  !- X,Y,Z ==> Vertex 1 {m}
   3516     7.9642020641,15.9080195547,2.3998150516,  !- X,Y,Z ==> Vertex 2 {m}
   3517     7.9642020641,16.90713721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   3518     6.05420206,16.90713721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   3519 
   3520    ! 1Floor, Zone 28, Wall - 4.584 m2 - 0.0¡Æ, Surface Area: 4.584m2
   3521 
   3522   BuildingSurface:Detailed,
   3523     1Floor:Zone28_Wall_3_0_0,!- Name
   3524     Wall,                    !- Surface Type
   3525     7,                       !- Construction Name
   3526     1Floor:Zone28,           !- Zone Name
   3527     Outdoors,                !- Outside Boundary Condition
   3528     ,                        !- Outside Boundary Condition Object
   3529     SunExposed,              !- Sun Exposure
   3530     WindExposed,             !- Wind Exposure
   3531     .5,                      !- View Factor to Ground
   3532     4,                       !- Number of Vertices
   3533     7.9642020641,16.90713721,0,  !- X,Y,Z ==> Vertex 1 {m}
   3534     6.05420206,16.90713721,0,  !- X,Y,Z ==> Vertex 2 {m}
   3535     6.05420206,16.90713721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   3536     7.9642020641,16.90713721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   3537 
   3538    ! 1Floor, Zone 28, Wall - 2.398 m2 - 270.0¡Æ, Surface Area: 2.398m2
   3539 
   3540   BuildingSurface:Detailed,
   3541     1Floor:Zone28_Wall_4_0_0,!- Name
   3542     Wall,                    !- Surface Type
   3543     7,                       !- Construction Name
   3544     1Floor:Zone28,           !- Zone Name
   3545     Outdoors,                !- Outside Boundary Condition
   3546     ,                        !- Outside Boundary Condition Object
   3547     SunExposed,              !- Sun Exposure
   3548     WindExposed,             !- Wind Exposure
   3549     .5,                      !- View Factor to Ground
   3550     4,                       !- Number of Vertices
   3551     6.05420206,16.90713721,0,  !- X,Y,Z ==> Vertex 1 {m}
   3552     6.05420206,15.9080195547,0,  !- X,Y,Z ==> Vertex 2 {m}
   3553     6.05420206,15.9080195547,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   3554     6.05420206,16.90713721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   3555 
   3556 ! 1Floor - Zone 30
   3557 
   3558   Zone,
   3559     1Floor:Zone30,           !- Name
   3560     0,                       !- Direction of Relative North {deg}
   3561     0,                       !- X Origin {m}
   3562     0,                       !- Y Origin {m}
   3563     0,                       !- Z Origin {m}
   3564     1,                       !- Type
   3565     1,                       !- Multiplier
   3566     ,                        !- Ceiling Height {m}
   3567     4.4877,                  !- Volume {m3}
   3568     1.87,                    !- Floor Area {m2}
   3569     CeilingDiffuser;         !- Zone Inside Convection Algorithm
   3570 
   3571   PEOPLE,
   3572     People 1Floor:Zone30,    !- Name
   3573     1Floor:Zone30,           !- Zone or ZoneList Name
   3574     7,                       !- Number of People Schedule Name
   3575     People,                  !- Number of People Calculation Method
   3576     0,                       !- Number of People
   3577     ,                        !- People per Zone Floor Area {person/m2}
   3578     ,                        !- Zone Floor Area per Person {m2/person}
   3579     .3,                      !- Fraction Radiant
   3580     AUTOCALCULATE,           !- Sensible Heat Fraction
   3581     Activity Schedule 18884, !- Activity Level Schedule Name
   3582     3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
   3583     No,                      !- Enable ASHRAE 55 Comfort Warnings
   3584     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   3585     ,                        !- Surface Name/Angle Factor List Name
   3586     Work efficiency,         !- Work Efficiency Schedule Name
   3587     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   3588     ,                        !- Clothing Insulation Calculation Method Schedule Name
   3589     Clothing Schedule 18884, !- Clothing Insulation Schedule Name
   3590     AirVelocitySchedule;     !- Air Velocity Schedule Name
   3591 
   3592   Schedule:Compact,
   3593     Activity Schedule 18884, !- Name
   3594     Any Number,              !- Schedule Type Limits Name
   3595     Through: 12/31,          !- Field 1
   3596     For: AllDays,            !- Field 2
   3597     Until: 24:00,117;        !- Field 3
   3598 
   3599   Schedule:Compact,
   3600     Clothing Schedule 18884, !- Name
   3601     Any Number,              !- Schedule Type Limits Name
   3602     Through: 4/1,            !- Field 1
   3603     For: AllDays,            !- Field 2
   3604     Until: 24:00,1,          !- Field 3
   3605     Through: 9/30,           !- Field 5
   3606     For: AllDays,            !- Field 6
   3607     Until: 24:00,.5,         !- Field 7
   3608     Through: 12/31,          !- Field 9
   3609     For: AllDays,            !- Field 10
   3610     Until: 24:00,1;          !- Field 11
   3611 
   3612   ZoneInfiltration:DesignFlowRate,
   3613     1Floor:Zone30 Infiltration,  !- Name
   3614     1Floor:Zone30,           !- Zone or ZoneList Name
   3615     On,                      !- Schedule Name
   3616     Flow/zone,               !- Design Flow Rate Calculation Method
   3617     .000873,                 !- Design Flow Rate {m3/s}
   3618     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   3619     ,                        !- Flow per Exterior Surface Area {m3/s-m2}
   3620     ,                        !- Air Changes per Hour {1/hr}
   3621     1,                       !- Constant Term Coefficient
   3622     0,                       !- Temperature Term Coefficient
   3623     0,                       !- Velocity Term Coefficient
   3624     0;                       !- Velocity Squared Term Coefficient
   3625 
   3626    ! 1Floor, Zone 30, Ground floor - 1.870 m2 (Ground), Surface Area: 0.204m2
   3627 
   3628   BuildingSurface:Detailed,
   3629     1Floor:Zone30_GroundFloor_0_0_0,  !- Name
   3630     Floor,                   !- Surface Type
   3631     1,                       !- Construction Name
   3632     1Floor:Zone30,           !- Zone Name
   3633     Ground,                  !- Outside Boundary Condition
   3634     ,                        !- Outside Boundary Condition Object
   3635     NoSun,                   !- Sun Exposure
   3636     NoWind,                  !- Wind Exposure
   3637     1,                       !- View Factor to Ground
   3638     4,                       !- Number of Vertices
   3639     10.86420206,15.90801955,0,  !- X,Y,Z ==> Vertex 1 {m}
   3640     10.66029152,15.90801955,0,  !- X,Y,Z ==> Vertex 2 {m}
   3641     10.66029152,16.90713721,0,  !- X,Y,Z ==> Vertex 3 {m}
   3642     10.86420206,16.90713721,0;  !- X,Y,Z ==> Vertex 4 {m}
   3643 
   3644    ! 1Floor, Zone 30, Ground floor - 1.870 m2 (Ground), Surface Area: 1.666m2
   3645 
   3646   BuildingSurface:Detailed,
   3647     1Floor:Zone30_GroundFloor_0_0_1,  !- Name
   3648     Floor,                   !- Surface Type
   3649     1,                       !- Construction Name
   3650     1Floor:Zone30,           !- Zone Name
   3651     Ground,                  !- Outside Boundary Condition
   3652     ,                        !- Outside Boundary Condition Object
   3653     NoSun,                   !- Sun Exposure
   3654     NoWind,                  !- Wind Exposure
   3655     1,                       !- View Factor to Ground
   3656     4,                       !- Number of Vertices
   3657     11.90620206,15.90801955,0,  !- X,Y,Z ==> Vertex 1 {m}
   3658     10.86420206,15.90801955,0,  !- X,Y,Z ==> Vertex 2 {m}
   3659     10.86420206,17.50713721,0,  !- X,Y,Z ==> Vertex 3 {m}
   3660     11.90620206,17.50713721,0;  !- X,Y,Z ==> Vertex 4 {m}
   3661 
   3662    ! 1Floor, Zone 30, Roof - 1.870 m2, Surface Area: 0.625m2
   3663 
   3664   BuildingSurface:Detailed,
   3665     1Floor:Zone30_Roof_1_0_0,!- Name
   3666     Roof,                    !- Surface Type
   3667     3,                       !- Construction Name
   3668     1Floor:Zone30,           !- Zone Name
   3669     Outdoors,                !- Outside Boundary Condition
   3670     ,                        !- Outside Boundary Condition Object
   3671     SunExposed,              !- Sun Exposure
   3672     WindExposed,             !- Wind Exposure
   3673     0,                       !- View Factor to Ground
   3674     4,                       !- Number of Vertices
   3675     10.8642020587,16.90713721,2.3998150516,  !- X,Y,Z ==> Vertex 1 {m}
   3676     11.9062020687,16.90713721,2.3998150516,  !- X,Y,Z ==> Vertex 2 {m}
   3677     11.9062020687,17.50713721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   3678     10.8642020587,17.50713721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   3679 
   3680    ! 1Floor, Zone 30, Roof - 1.870 m2, Surface Area: 1.245m2
   3681 
   3682   BuildingSurface:Detailed,
   3683     1Floor:Zone30_Roof_1_0_1,!- Name
   3684     Roof,                    !- Surface Type
   3685     3,                       !- Construction Name
   3686     1Floor:Zone30,           !- Zone Name
   3687     Outdoors,                !- Outside Boundary Condition
   3688     ,                        !- Outside Boundary Condition Object
   3689     SunExposed,              !- Sun Exposure
   3690     WindExposed,             !- Wind Exposure
   3691     0,                       !- View Factor to Ground
   3692     4,                       !- Number of Vertices
   3693     10.6602915187,15.90801955,2.3998150516,  !- X,Y,Z ==> Vertex 1 {m}
   3694     11.9062020687,15.90801955,2.3998150516,  !- X,Y,Z ==> Vertex 2 {m}
   3695     11.9062020687,16.90713721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   3696     10.6602915187,16.90713721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   3697 
   3698    ! 1Floor, Zone 30, Wall - 2.501 m2 - 0.0¡Æ, Surface Area: 2.501m2
   3699 
   3700   BuildingSurface:Detailed,
   3701     1Floor:Zone30_Wall_3_0_0,!- Name
   3702     Wall,                    !- Surface Type
   3703     7,                       !- Construction Name
   3704     1Floor:Zone30,           !- Zone Name
   3705     Outdoors,                !- Outside Boundary Condition
   3706     ,                        !- Outside Boundary Condition Object
   3707     SunExposed,              !- Sun Exposure
   3708     WindExposed,             !- Wind Exposure
   3709     .5,                      !- View Factor to Ground
   3710     4,                       !- Number of Vertices
   3711     11.9062020641,17.50713721,0,  !- X,Y,Z ==> Vertex 1 {m}
   3712     10.86420206,17.50713721,0,  !- X,Y,Z ==> Vertex 2 {m}
   3713     10.86420206,17.50713721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   3714     11.9062020641,17.50713721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   3715 
   3716       ! Window, 0.597m2
   3717 
   3718   FenestrationSurface:Detailed,
   3719     1Floor:Zone30_Wall_3_0_0_0_0_0_Win,  !- Name
   3720     Window,                  !- Surface Type
   3721     1001,                    !- Construction Name
   3722     1Floor:Zone30_Wall_3_0_0,!- Building Surface Name
   3723     ,                        !- Outside Boundary Condition Object
   3724     .5,                      !- View Factor to Ground
   3725     1001,                    !- Shading Control Name
   3726     1,                       !- Frame and Divider Name
   3727     1,                       !- Multiplier
   3728     4,                       !- Number of Vertices
   3729     11.5952627882,17.50713721,.84,  !- X,Y,Z ==> Vertex 1 {m}
   3730     11.1751413318,17.50713721,.84,  !- X,Y,Z ==> Vertex 2 {m}
   3731     11.1751413318,17.50713721,2.26,  !- X,Y,Z ==> Vertex 3 {m}
   3732     11.5952627882,17.50713721,2.26;  !- X,Y,Z ==> Vertex 4 {m}
   3733 
   3734    ! 1Floor, Zone 30, Wall - 1.440 m2 - 270.0¡Æ, Surface Area: 1.440m2
   3735 
   3736   BuildingSurface:Detailed,
   3737     1Floor:Zone30_Wall_4_0_0,!- Name
   3738     Wall,                    !- Surface Type
   3739     7,                       !- Construction Name
   3740     1Floor:Zone30,           !- Zone Name
   3741     Outdoors,                !- Outside Boundary Condition
   3742     ,                        !- Outside Boundary Condition Object
   3743     SunExposed,              !- Sun Exposure
   3744     WindExposed,             !- Wind Exposure
   3745     .5,                      !- View Factor to Ground
   3746     4,                       !- Number of Vertices
   3747     10.86420206,17.50713721,0,  !- X,Y,Z ==> Vertex 1 {m}
   3748     10.86420206,16.90713721,0,  !- X,Y,Z ==> Vertex 2 {m}
   3749     10.86420206,16.90713721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   3750     10.86420206,17.50713721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   3751 
   3752    ! 1Floor, Zone 30, Wall - 0.489 m2 - 0.0¡Æ, Surface Area: 0.489m2
   3753 
   3754   BuildingSurface:Detailed,
   3755     1Floor:Zone30_Wall_5_0_0,!- Name
   3756     Wall,                    !- Surface Type
   3757     7,                       !- Construction Name
   3758     1Floor:Zone30,           !- Zone Name
   3759     Outdoors,                !- Outside Boundary Condition
   3760     ,                        !- Outside Boundary Condition Object
   3761     SunExposed,              !- Sun Exposure
   3762     WindExposed,             !- Wind Exposure
   3763     .5,                      !- View Factor to Ground
   3764     4,                       !- Number of Vertices
   3765     10.86420206,16.90713721,0,  !- X,Y,Z ==> Vertex 1 {m}
   3766     10.6602915187,16.90713721,0,  !- X,Y,Z ==> Vertex 2 {m}
   3767     10.6602915187,16.90713721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   3768     10.86420206,16.90713721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   3769 
   3770 ! 1Floor - Zone 10
   3771 
   3772   Zone,
   3773     1Floor:Zone10,           !- Name
   3774     0,                       !- Direction of Relative North {deg}
   3775     0,                       !- X Origin {m}
   3776     0,                       !- Y Origin {m}
   3777     0,                       !- Z Origin {m}
   3778     1,                       !- Type
   3779     1,                       !- Multiplier
   3780     ,                        !- Ceiling Height {m}
   3781     45.5303,                 !- Volume {m3}
   3782     18.9724,                 !- Floor Area {m2}
   3783     TARP;                    !- Zone Inside Convection Algorithm
   3784 
   3785   PEOPLE,
   3786     People 1Floor:Zone10,    !- Name
   3787     1Floor:Zone10,           !- Zone or ZoneList Name
   3788     10000,                   !- Number of People Schedule Name
   3789     People,                  !- Number of People Calculation Method
   3790     .2940722,                !- Number of People
   3791     ,                        !- People per Zone Floor Area {person/m2}
   3792     ,                        !- Zone Floor Area per Person {m2/person}
   3793     .3,                      !- Fraction Radiant
   3794     AUTOCALCULATE,           !- Sensible Heat Fraction
   3795     Activity Schedule 18893, !- Activity Level Schedule Name
   3796     3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
   3797     No,                      !- Enable ASHRAE 55 Comfort Warnings
   3798     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   3799     ,                        !- Surface Name/Angle Factor List Name
   3800     Work efficiency,         !- Work Efficiency Schedule Name
   3801     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   3802     ,                        !- Clothing Insulation Calculation Method Schedule Name
   3803     Clothing Schedule 18893, !- Clothing Insulation Schedule Name
   3804     AirVelocitySchedule;     !- Air Velocity Schedule Name
   3805 
   3806   Schedule:Compact,
   3807     Activity Schedule 18893, !- Name
   3808     Any Number,              !- Schedule Type Limits Name
   3809     Through: 12/31,          !- Field 1
   3810     For: AllDays,            !- Field 2
   3811     Until: 24:00,162;        !- Field 3
   3812 
   3813   Schedule:Compact,
   3814     Clothing Schedule 18893, !- Name
   3815     Any Number,              !- Schedule Type Limits Name
   3816     Through: 4/1,            !- Field 1
   3817     For: AllDays,            !- Field 2
   3818     Until: 24:00,1,          !- Field 3
   3819     Through: 9/30,           !- Field 5
   3820     For: AllDays,            !- Field 6
   3821     Until: 24:00,.5,         !- Field 7
   3822     Through: 12/31,          !- Field 9
   3823     For: AllDays,            !- Field 10
   3824     Until: 24:00,1;          !- Field 11
   3825 
   3826   Lights,
   3827     1Floor:Zone10 General lighting,  !- Name
   3828     1Floor:Zone10,           !- Zone or ZoneList Name
   3829     3355,                    !- Schedule Name
   3830     LightingLevel,           !- Design Level Calculation Method
   3831     94.862,                  !- Lighting Level {W}
   3832     ,                        !- Watts per Zone Floor Area {W/m2}
   3833     ,                        !- Watts per Person {W/person}
   3834     0,                       !- Return Air Fraction
   3835     .42,                     !- Fraction Radiant
   3836     .18,                     !- Fraction Visible
   3837     1,                       !- Fraction Replaceable
   3838     ELECTRIC EQUIPMENT#1Floor:Zone10#GeneralLights;  !- End-Use Subcategory
   3839 
   3840    ! Equipment 1
   3841 
   3842   ElectricEquipment,
   3843     1Floor:Zone10 Equipment 1,  !- Name
   3844     1Floor:Zone10,           !- Zone or ZoneList Name
   3845     10001,                   !- Schedule Name
   3846     EquipmentLevel,          !- Design Level Calculation Method
   3847     29.7867,                 !- Design Level {W}
   3848     ,                        !- Watts per Zone Floor Area {W/m2}
   3849     ,                        !- Watts per Person {W/person}
   3850     0,                       !- Fraction Latent
   3851     .2,                      !- Fraction Radiant
   3852     0,                       !- Fraction Lost
   3853     ELECTRIC EQUIPMENT#1Floor:Zone10#05;  !- End-Use Subcategory
   3854 
   3855    ! DHW 1
   3856 
   3857   WaterUse:Equipment,
   3858     DHW 1Floor:Zone10,       !- Name
   3859     DHW 1Floor:Zone10,       !- End-Use Subcategory
   3860     3.49144861111111E-07,    !- Peak Flow Rate {m3/s}
   3861     10000,                   !- Flow Rate Fraction Schedule Name
   3862     DHW Supply Temperature 1Floor:Zone10,  !- Target Temperature Schedule Name
   3863     DHW Supply Temperature 1Floor:Zone10,  !- Hot Water Supply Temperature Schedule Name
   3864     DHW Mains Temperature 1Floor:Zone10,  !- Cold Water Supply Temperature Schedule Name
   3865     ,                        !- Zone Name
   3866     ,                        !- Sensible Fraction Schedule Name
   3867     ;                        !- Latent Fraction Schedule Name
   3868 
   3869   Schedule:Compact,
   3870     DHW Supply Temperature 1Floor:Zone10,  !- Name
   3871     Temperature,             !- Schedule Type Limits Name
   3872     Through: 12/31,          !- Field 1
   3873     For: AllDays,            !- Field 2
   3874     Until: 24:00,65;         !- Field 3
   3875 
   3876   Schedule:Compact,
   3877     DHW Mains Temperature 1Floor:Zone10,  !- Name
   3878     Temperature,             !- Schedule Type Limits Name
   3879     Through: 12/31,          !- Field 1
   3880     For: AllDays,            !- Field 2
   3881     Until: 24:00,10;         !- Field 3
   3882 
   3883   ZoneInfiltration:DesignFlowRate,
   3884     1Floor:Zone10 Infiltration,  !- Name
   3885     1Floor:Zone10,           !- Zone or ZoneList Name
   3886     On,                      !- Schedule Name
   3887     Flow/zone,               !- Design Flow Rate Calculation Method
   3888     .008853,                 !- Design Flow Rate {m3/s}
   3889     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   3890     ,                        !- Flow per Exterior Surface Area {m3/s-m2}
   3891     ,                        !- Air Changes per Hour {1/hr}
   3892     1,                       !- Constant Term Coefficient
   3893     0,                       !- Temperature Term Coefficient
   3894     0,                       !- Velocity Term Coefficient
   3895     0;                       !- Velocity Squared Term Coefficient
   3896 
   3897    ! 1Floor, Zone 10, Ground floor - 18.972 m2 (Ground), Surface Area: 3.071m2
   3898 
   3899   BuildingSurface:Detailed,
   3900     1Floor:Zone10_GroundFloor_0_0_0,  !- Name
   3901     Floor,                   !- Surface Type
   3902     1,                       !- Construction Name
   3903     1Floor:Zone10,           !- Zone Name
   3904     Ground,                  !- Outside Boundary Condition
   3905     ,                        !- Outside Boundary Condition Object
   3906     NoSun,                   !- Sun Exposure
   3907     NoWind,                  !- Wind Exposure
   3908     1,                       !- View Factor to Ground
   3909     4,                       !- Number of Vertices
   3910     20.5202020616,11.4810136247,0,  !- X,Y,Z ==> Vertex 1 {m}
   3911     18.3612020616,11.4810136247,0,  !- X,Y,Z ==> Vertex 2 {m}
   3912     18.3612020616,12.9035547747,0,  !- X,Y,Z ==> Vertex 3 {m}
   3913     20.5202020616,12.9035547747,0;  !- X,Y,Z ==> Vertex 4 {m}
   3914 
   3915    ! 1Floor, Zone 10, Ground floor - 18.972 m2 (Ground), Surface Area: 15.901m2
   3916 
   3917   BuildingSurface:Detailed,
   3918     1Floor:Zone10_GroundFloor_0_0_1,  !- Name
   3919     Floor,                   !- Surface Type
   3920     1,                       !- Construction Name
   3921     1Floor:Zone10,           !- Zone Name
   3922     Ground,                  !- Outside Boundary Condition
   3923     ,                        !- Outside Boundary Condition Object
   3924     NoSun,                   !- Sun Exposure
   3925     NoWind,                  !- Wind Exposure
   3926     1,                       !- View Factor to Ground
   3927     4,                       !- Number of Vertices
   3928     22.0523883716,7.1731372147,0,  !- X,Y,Z ==> Vertex 1 {m}
   3929     18.3612020616,7.1731372147,0,  !- X,Y,Z ==> Vertex 2 {m}
   3930     18.3612020616,11.4810136247,0,  !- X,Y,Z ==> Vertex 3 {m}
   3931     22.0523883716,11.4810136247,0;  !- X,Y,Z ==> Vertex 4 {m}
   3932 
   3933    ! 1Floor, Zone 10, Roof - 18.972 m2, Surface Area: 6.600m2
   3934 
   3935   BuildingSurface:Detailed,
   3936     1Floor:Zone10_Roof_1_0_0,!- Name
   3937     Roof,                    !- Surface Type
   3938     3,                       !- Construction Name
   3939     1Floor:Zone10,           !- Zone Name
   3940     Outdoors,                !- Outside Boundary Condition
   3941     ,                        !- Outside Boundary Condition Object
   3942     SunExposed,              !- Sun Exposure
   3943     WindExposed,             !- Wind Exposure
   3944     0,                       !- View Factor to Ground
   3945     4,                       !- Number of Vertices
   3946     20.5202020641,7.1731372146,2.3998150516,  !- X,Y,Z ==> Vertex 1 {m}
   3947     22.0523883741,7.1731372145,2.3998150516,  !- X,Y,Z ==> Vertex 2 {m}
   3948     22.0523883741,11.4810136245,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   3949     20.5202020641,11.4810136246,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   3950 
   3951    ! 1Floor, Zone 10, Roof - 18.972 m2, Surface Area: 12.372m2
   3952 
   3953   BuildingSurface:Detailed,
   3954     1Floor:Zone10_Roof_1_0_1,!- Name
   3955     Roof,                    !- Surface Type
   3956     3,                       !- Construction Name
   3957     1Floor:Zone10,           !- Zone Name
   3958     Outdoors,                !- Outside Boundary Condition
   3959     ,                        !- Outside Boundary Condition Object
   3960     SunExposed,              !- Sun Exposure
   3961     WindExposed,             !- Wind Exposure
   3962     0,                       !- View Factor to Ground
   3963     4,                       !- Number of Vertices
   3964     18.3612020641,7.1731372146,2.3998150516,  !- X,Y,Z ==> Vertex 1 {m}
   3965     20.5202020641,7.1731372146,2.3998150516,  !- X,Y,Z ==> Vertex 2 {m}
   3966     20.5202020641,12.9035547746,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   3967     18.3612020641,12.9035547746,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   3968 
   3969    ! 1Floor, Zone 10, Wall - 8.858 m2 - 180.0¡Æ, Surface Area: 8.858m2
   3970 
   3971   BuildingSurface:Detailed,
   3972     1Floor:Zone10_Wall_7_0_0,!- Name
   3973     Wall,                    !- Surface Type
   3974     5,                       !- Construction Name
   3975     1Floor:Zone10,           !- Zone Name
   3976     Outdoors,                !- Outside Boundary Condition
   3977     ,                        !- Outside Boundary Condition Object
   3978     SunExposed,              !- Sun Exposure
   3979     WindExposed,             !- Wind Exposure
   3980     .5,                      !- View Factor to Ground
   3981     4,                       !- Number of Vertices
   3982     18.3612020641,7.17313721,0,  !- X,Y,Z ==> Vertex 1 {m}
   3983     22.0523883716,7.17313721,0,  !- X,Y,Z ==> Vertex 2 {m}
   3984     22.0523883716,7.17313721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   3985     18.3612020641,7.17313721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   3986 
   3987       ! Window, 2.272m2
   3988 
   3989   FenestrationSurface:Detailed,
   3990     1Floor:Zone10_Wall_7_0_0_0_0_0_Win,  !- Name
   3991     Window,                  !- Surface Type
   3992     1001,                    !- Construction Name
   3993     1Floor:Zone10_Wall_7_0_0,!- Building Surface Name
   3994     ,                        !- Outside Boundary Condition Object
   3995     .5,                      !- View Factor to Ground
   3996     1001,                    !- Shading Control Name
   3997     1,                       !- Frame and Divider Name
   3998     1,                       !- Multiplier
   3999     4,                       !- Number of Vertices
   4000     19.3112667925,7.17313721,.84,  !- X,Y,Z ==> Vertex 1 {m}
   4001     20.9111373275,7.17313721,.84,  !- X,Y,Z ==> Vertex 2 {m}
   4002     20.9111373275,7.17313721,2.26,  !- X,Y,Z ==> Vertex 3 {m}
   4003     19.3112667925,7.17313721,2.26;  !- X,Y,Z ==> Vertex 4 {m}
   4004 
   4005 ! 1Floor - Zone 29
   4006 
   4007   Zone,
   4008     1Floor:Zone29,           !- Name
   4009     0,                       !- Direction of Relative North {deg}
   4010     0,                       !- X Origin {m}
   4011     0,                       !- Y Origin {m}
   4012     0,                       !- Z Origin {m}
   4013     1,                       !- Type
   4014     1,                       !- Multiplier
   4015     ,                        !- Ceiling Height {m}
   4016     12.3365,                 !- Volume {m3}
   4017     5.1406,                  !- Floor Area {m2}
   4018     CeilingDiffuser;         !- Zone Inside Convection Algorithm
   4019 
   4020   PEOPLE,
   4021     People 1Floor:Zone29,    !- Name
   4022     1Floor:Zone29,           !- Zone or ZoneList Name
   4023     7,                       !- Number of People Schedule Name
   4024     People,                  !- Number of People Calculation Method
   4025     0,                       !- Number of People
   4026     ,                        !- People per Zone Floor Area {person/m2}
   4027     ,                        !- Zone Floor Area per Person {m2/person}
   4028     .3,                      !- Fraction Radiant
   4029     AUTOCALCULATE,           !- Sensible Heat Fraction
   4030     Activity Schedule 18902, !- Activity Level Schedule Name
   4031     3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
   4032     No,                      !- Enable ASHRAE 55 Comfort Warnings
   4033     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   4034     ,                        !- Surface Name/Angle Factor List Name
   4035     Work efficiency,         !- Work Efficiency Schedule Name
   4036     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   4037     ,                        !- Clothing Insulation Calculation Method Schedule Name
   4038     Clothing Schedule 18902, !- Clothing Insulation Schedule Name
   4039     AirVelocitySchedule;     !- Air Velocity Schedule Name
   4040 
   4041   Schedule:Compact,
   4042     Activity Schedule 18902, !- Name
   4043     Any Number,              !- Schedule Type Limits Name
   4044     Through: 12/31,          !- Field 1
   4045     For: AllDays,            !- Field 2
   4046     Until: 24:00,117;        !- Field 3
   4047 
   4048   Schedule:Compact,
   4049     Clothing Schedule 18902, !- Name
   4050     Any Number,              !- Schedule Type Limits Name
   4051     Through: 4/1,            !- Field 1
   4052     For: AllDays,            !- Field 2
   4053     Until: 24:00,1,          !- Field 3
   4054     Through: 9/30,           !- Field 5
   4055     For: AllDays,            !- Field 6
   4056     Until: 24:00,.5,         !- Field 7
   4057     Through: 12/31,          !- Field 9
   4058     For: AllDays,            !- Field 10
   4059     Until: 24:00,1;          !- Field 11
   4060 
   4061   ZoneInfiltration:DesignFlowRate,
   4062     1Floor:Zone29 Infiltration,  !- Name
   4063     1Floor:Zone29,           !- Zone or ZoneList Name
   4064     On,                      !- Schedule Name
   4065     Flow/zone,               !- Design Flow Rate Calculation Method
   4066     .002399,                 !- Design Flow Rate {m3/s}
   4067     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   4068     ,                        !- Flow per Exterior Surface Area {m3/s-m2}
   4069     ,                        !- Air Changes per Hour {1/hr}
   4070     1,                       !- Constant Term Coefficient
   4071     0,                       !- Temperature Term Coefficient
   4072     0,                       !- Velocity Term Coefficient
   4073     0;                       !- Velocity Squared Term Coefficient
   4074 
   4075    ! 1Floor, Zone 29, Ground floor - 5.141 m2 (Ground), Surface Area: 5.141m2
   4076 
   4077   BuildingSurface:Detailed,
   4078     1Floor:Zone29_GroundFloor_0_0_0,  !- Name
   4079     Floor,                   !- Surface Type
   4080     1,                       !- Construction Name
   4081     1Floor:Zone29,           !- Zone Name
   4082     Ground,                  !- Outside Boundary Condition
   4083     ,                        !- Outside Boundary Condition Object
   4084     NoSun,                   !- Sun Exposure
   4085     NoWind,                  !- Wind Exposure
   4086     1,                       !- View Factor to Ground
   4087     4,                       !- Number of Vertices
   4088     9.9559515949,6.67313721,0,  !- X,Y,Z ==> Vertex 1 {m}
   4089     6.05420206,6.67313721,0,  !- X,Y,Z ==> Vertex 2 {m}
   4090     6.05420206,7.9906534941,0,  !- X,Y,Z ==> Vertex 3 {m}
   4091     9.9559515949,7.9906534941,0;  !- X,Y,Z ==> Vertex 4 {m}
   4092 
   4093    ! 1Floor, Zone 29, Roof - 5.141 m2, Surface Area: 5.141m2
   4094 
   4095   BuildingSurface:Detailed,
   4096     1Floor:Zone29_Roof_1_0_0,!- Name
   4097     Roof,                    !- Surface Type
   4098     3,                       !- Construction Name
   4099     1Floor:Zone29,           !- Zone Name
   4100     Outdoors,                !- Outside Boundary Condition
   4101     ,                        !- Outside Boundary Condition Object
   4102     SunExposed,              !- Sun Exposure
   4103     WindExposed,             !- Wind Exposure
   4104     0,                       !- View Factor to Ground
   4105     4,                       !- Number of Vertices
   4106     6.05420206,6.67313721,2.3998150516,  !- X,Y,Z ==> Vertex 1 {m}
   4107     9.9559515949,6.67313721,2.3998150516,  !- X,Y,Z ==> Vertex 2 {m}
   4108     9.9559515949,7.9906534941,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   4109     6.05420206,7.9906534941,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   4110 
   4111    ! 1Floor, Zone 29, Wall - 3.162 m2 - 270.0¡Æ, Surface Area: 3.162m2
   4112 
   4113   BuildingSurface:Detailed,
   4114     1Floor:Zone29_Wall_4_0_0,!- Name
   4115     Wall,                    !- Surface Type
   4116     5,                       !- Construction Name
   4117     1Floor:Zone29,           !- Zone Name
   4118     Outdoors,                !- Outside Boundary Condition
   4119     ,                        !- Outside Boundary Condition Object
   4120     SunExposed,              !- Sun Exposure
   4121     WindExposed,             !- Wind Exposure
   4122     .5,                      !- View Factor to Ground
   4123     4,                       !- Number of Vertices
   4124     6.05420206,7.9906534941,0,  !- X,Y,Z ==> Vertex 1 {m}
   4125     6.05420206,6.67313721,0,  !- X,Y,Z ==> Vertex 2 {m}
   4126     6.05420206,6.67313721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   4127     6.05420206,7.9906534941,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   4128 
   4129    ! 1Floor, Zone 29, Wall - 9.363 m2 - 180.0¡Æ, Surface Area: 9.363m2
   4130 
   4131   BuildingSurface:Detailed,
   4132     1Floor:Zone29_Wall_5_0_0,!- Name
   4133     Wall,                    !- Surface Type
   4134     5,                       !- Construction Name
   4135     1Floor:Zone29,           !- Zone Name
   4136     Outdoors,                !- Outside Boundary Condition
   4137     ,                        !- Outside Boundary Condition Object
   4138     SunExposed,              !- Sun Exposure
   4139     WindExposed,             !- Wind Exposure
   4140     .5,                      !- View Factor to Ground
   4141     4,                       !- Number of Vertices
   4142     6.05420206,6.67313721,0,  !- X,Y,Z ==> Vertex 1 {m}
   4143     9.9559515949,6.67313721,0,  !- X,Y,Z ==> Vertex 2 {m}
   4144     9.9559515949,6.67313721,2.3998150516,  !- X,Y,Z ==> Vertex 3 {m}
   4145     6.05420206,6.67313721,2.3998150516;  !- X,Y,Z ==> Vertex 4 {m}
   4146 
   4147       ! Window, 2.546m2
   4148 
   4149   FenestrationSurface:Detailed,
   4150     1Floor:Zone29_Wall_5_0_0_0_0_0_Win,  !- Name
   4151     Window,                  !- Surface Type
   4152     1001,                    !- Construction Name
   4153     1Floor:Zone29_Wall_5_0_0,!- Building Surface Name
   4154     ,                        !- Outside Boundary Condition Object
   4155     .5,                      !- View Factor to Ground
   4156     1001,                    !- Shading Control Name
   4157     1,                       !- Frame and Divider Name
   4158     1,                       !- Multiplier
   4159     4,                       !- Number of Vertices
   4160     7.1087291007,6.67313721,.84,  !- X,Y,Z ==> Vertex 1 {m}
   4161     8.9014245493,6.67313721,.84,  !- X,Y,Z ==> Vertex 2 {m}
   4162     8.9014245493,6.67313721,2.26,  !- X,Y,Z ==> Vertex 3 {m}
   4163     7.1087291007,6.67313721,2.26;  !- X,Y,Z ==> Vertex 4 {m}
   4164 
   4165   WindowProperty:FrameAndDivider,
   4166     1,                       !- Name
   4167     0.040,                   !- Frame Width {m}
   4168     0.0,                     !- Frame Outside Projection {m}
   4169     0.0,                     !- Frame Inside Projection {m}
   4170     9.5,                     !- Frame Conductance {W/m2-K}
   4171     1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
   4172     0.5,                     !- Frame Solar Absorptance
   4173     0.5,                     !- Frame Visible Absorptance
   4174     0.9,                     !- Frame Thermal Hemispherical Emissivity
   4175     DividedLite,             !- Divider Type
   4176     0.020,                   !- Divider Width {m}
   4177     1,                       !- Number of Horizontal Dividers
   4178     1,                       !- Number of Vertical Dividers
   4179     0.0,                     !- Divider Outside Projection {m}
   4180     0.0,                     !- Divider Inside Projection {m}
   4181     9.5,                     !- Divider Conductance {W/m2-K}
   4182     1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
   4183     0.5,                     !- Divider Solar Absorptance
   4184     0.5,                     !- Divider Visible Absorptance
   4185     0.9,                     !- Divider Thermal Hemispherical Emissivity
   4186     0.5,                     !- Outside Reveal Solar Absorptance
   4187     0.0,                     !- Inside Sill Depth {m}
   4188     0.5,                     !- Inside Sill Solar Absorptance
   4189     0.0,                     !- Inside Reveal Depth {m}
   4190     0.5;                     !- Inside Reveal Solar Absorptance
   4191 
   4192   Schedule:Year,
   4193     Zone Control Type Sched, !- Name
   4194     Control Type,            !- Schedule Type Limits Name
   4195     Winter Control Type Week Sch,  !- Schedule:Week Name 1
   4196     1,                       !- Start Month 1
   4197     1,                       !- Start Day 1
   4198     3,                       !- End Month 1
   4199     31,                      !- End Day 1
   4200     Summer Control Type Week Sch,  !- Schedule:Week Name 2
   4201     4,                       !- Start Month 2
   4202     1,                       !- Start Day 2
   4203     9,                       !- End Month 2
   4204     30,                      !- End Day 2
   4205     Winter Control Type Week Sch,  !- Schedule:Week Name 3
   4206     10,                      !- Start Month 3
   4207     1,                       !- Start Day 3
   4208     12,                      !- End Month 3
   4209     31;                      !- End Day 3
   4210 
   4211 ! Modified schedule: 84type_Insulation_Heat
   4212 
   4213   Schedule:Compact,
   4214     1Floor:Zone1 Heating SP Sch,  !- Name
   4215     Temperature,             !- Schedule Type Limits Name
   4216     Through: 31 Dec,         !- Field 1
   4217     For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
   4218     Until: 10:00,18.7,         !- Field 3
   4219     Until: 17:00,12,         !- Field 5
   4220     Until: 24:00,18.7,         !- Field 7
   4221     For: Weekends,           !- Field 9
   4222     Until: 05:00,12,         !- Field 10
   4223     Until: 24:00,18.7,         !- Field 12
   4224     For: Holidays,           !- Field 14
   4225     Until: 05:00,12,         !- Field 15
   4226     Until: 24:00,18.7,         !- Field 17
   4227     For: AllOtherDays,       !- Field 19
   4228     Until: 24:00,-50;        !- Field 20
   4229 
   4230 ! Modified schedule: 84type_Insulation_Heat
   4231 
   4232   Schedule:Compact,
   4233     1Floor:Zone1 Heating Availability Sch,  !- Name
   4234     Temperature,             !- Schedule Type Limits Name
   4235     Through: 31 Dec,         !- Field 1
   4236     For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
   4237     Until: 10:00,1,          !- Field 3
   4238     Until: 17:00,1,          !- Field 5
   4239     Until: 24:00,1,          !- Field 7
   4240     For: Weekends,           !- Field 9
   4241     Until: 05:00,1,          !- Field 10
   4242     Until: 24:00,1,          !- Field 12
   4243     For: Holidays,           !- Field 14
   4244     Until: 05:00,1,          !- Field 15
   4245     Until: 24:00,1,          !- Field 17
   4246     For: AllOtherDays,       !- Field 19
   4247     Until: 24:00,0;          !- Field 20
   4248 
   4249 ! Modified schedule: 84type_Insulation_Cool
   4250 
   4251   Schedule:Compact,
   4252     1Floor:Zone1 Cooling SP Sch,  !- Name
   4253     Temperature,             !- Schedule Type Limits Name
   4254     Through: 31 Dec,         !- Field 1
   4255     For: Weekdays SummerDesignDay, !- Field 2
   4256     Until: 10:00,24.3,         !- Field 3
   4257     Until: 17:00,100,        !- Field 5
   4258     Until: 24:00,24.3,         !- Field 7
   4259     For: Weekends,           !- Field 9
   4260     Until: 05:00,100,        !- Field 10
   4261     Until: 24:00,24.3,         !- Field 12
   4262     For: Holidays,           !- Field 14
   4263     Until: 05:00,100,        !- Field 15
   4264     Until: 24:00,24.3,         !- Field 17
   4265     For: WinterDesignDay AllOtherDays, !- Field 19
   4266     Until: 24:00,100;        !- Field 20
   4267 
   4268 ! Modified schedule: 84type_Insulation_Cool
   4269 
   4270   Schedule:Compact,
   4271     1Floor:Zone1 Cooling Availability Sch,  !- Name
   4272     Temperature,             !- Schedule Type Limits Name
   4273     Through: 31 Dec,         !- Field 1
   4274     For: Weekdays SummerDesignDay, !- Field 2
   4275     Until: 10:00,1,          !- Field 3
   4276     Until: 17:00,0,          !- Field 5
   4277     Until: 24:00,1,          !- Field 7
   4278     For: Weekends,           !- Field 9
   4279     Until: 05:00,0,          !- Field 10
   4280     Until: 24:00,1,          !- Field 12
   4281     For: Holidays,           !- Field 14
   4282     Until: 05:00,0,          !- Field 15
   4283     Until: 24:00,1,          !- Field 17
   4284     For: WinterDesignDay AllOtherDays, !- Field 19
   4285     Until: 24:00,0;          !- Field 20
   4286 
   4287   ZoneControl:Thermostat,
   4288     1Floor:Zone1 Thermostat, !- Name
   4289     1Floor:Zone1,            !- Zone or ZoneList Name
   4290     Zone Control Type Sched, !- Control Type Schedule Name
   4291     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   4292     Dual Setpoint - Zone 1Floor:Zone1;  !- Control 1 Name
   4293 
   4294   ThermostatSetpoint:DualSetpoint,
   4295     Dual Setpoint - Zone 1Floor:Zone1,  !- Name
   4296     1Floor:Zone1 Heating SP Sch,  !- Heating Setpoint Temperature Schedule Name
   4297     1Floor:Zone1 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name
   4298 
   4299   ZoneHVAC:EquipmentConnections,
   4300     1Floor:Zone1,            !- Zone Name
   4301     1Floor:Zone1 Equipment,  !- Zone Conditioning Equipment List Name
   4302     1Floor:Zone1 Inlets,     !- Zone Air Inlet Node or NodeList Name
   4303     ,                        !- Zone Air Exhaust Node or NodeList Name
   4304     Node 1Floor:Zone1 Zone,  !- Zone Air Node Name
   4305     Node 1Floor:Zone1 Out;   !- Zone Return Air Node Name
   4306 
   4307   ZoneHVAC:EquipmentList,
   4308     1Floor:Zone1 Equipment,  !- Name
   4309     ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
   4310     1Floor:Zone1 Ideal Loads Air,  !- Zone Equipment 1 Name
   4311     1,                       !- Zone Equipment 1 Cooling Sequence
   4312     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   4313 
   4314   ZoneHVAC:IdealLoadsAirSystem,
   4315     1Floor:Zone1 Ideal Loads Air,  !- Name
   4316     ,                        !- Availability Schedule Name
   4317     Node 1Floor:Zone1 In,    !- Zone Supply Air Node Name
   4318     ,                        !- Zone Exhaust Air Node Name
   4319     35,                      !- Maximum Heating Supply Air Temperature {C}
   4320     12,                      !- Minimum Cooling Supply Air Temperature {C}
   4321     .01,                     !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
   4322     .008,                    !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
   4323     LimitCapacity,           !- Heating Limit
   4324     ,                        !- Maximum Heating Air Flow Rate {m3/s}
   4325     8197.0356444505,         !- Maximum Sensible Heating Capacity {W}
   4326     LimitCapacity,           !- Cooling Limit
   4327     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
   4328     3607.38524595452,        !- Maximum Total Cooling Capacity {W}
   4329     1Floor:Zone1 Heating Availability Sch,  !- Heating Availability Schedule Name
   4330     1Floor:Zone1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
   4331     None,                    !- Dehumidification Control Type
   4332     ,                        !- Cooling Sensible Heat Ratio {dimensionless}
   4333     None,                    !- Humidification Control Type
   4334     ,                        !- Design Specification Outdoor Air Object Name
   4335     ,                        !- Outdoor Air Inlet Node Name
   4336     ,                        !- Demand Controlled Ventilation Type
   4337     ,                        !- Outdoor Air Economizer Type
   4338     ,                        !- Heat Recovery Type
   4339     ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
   4340     ;                        !- Latent Heat Recovery Effectiveness {dimensionless}
   4341 
   4342   NodeList,
   4343     1Floor:Zone1 Inlets,     !- Name
   4344     Node 1Floor:Zone1 In;    !- Node 1 Name
   4345 
   4346 ! Modified schedule: 84type_Insulation_Heat
   4347 
   4348   Schedule:Compact,
   4349     1Floor:Zone10 Heating SP Sch,  !- Name
   4350     Temperature,             !- Schedule Type Limits Name
   4351     Through: 31 Dec,         !- Field 1
   4352     For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
   4353     Until: 10:00,18,         !- Field 3
   4354     Until: 17:00,12,         !- Field 5
   4355     Until: 24:00,18,         !- Field 7
   4356     For: Weekends,           !- Field 9
   4357     Until: 05:00,12,         !- Field 10
   4358     Until: 24:00,18,         !- Field 12
   4359     For: Holidays,           !- Field 14
   4360     Until: 05:00,12,         !- Field 15
   4361     Until: 24:00,18,         !- Field 17
   4362     For: AllOtherDays,       !- Field 19
   4363     Until: 24:00,-50;        !- Field 20
   4364 
   4365 ! Modified schedule: 84type_Insulation_Heat
   4366 
   4367   Schedule:Compact,
   4368     1Floor:Zone10 Heating Availability Sch,  !- Name
   4369     Temperature,             !- Schedule Type Limits Name
   4370     Through: 31 Dec,         !- Field 1
   4371     For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
   4372     Until: 10:00,1,          !- Field 3
   4373     Until: 17:00,1,          !- Field 5
   4374     Until: 24:00,1,          !- Field 7
   4375     For: Weekends,           !- Field 9
   4376     Until: 05:00,1,          !- Field 10
   4377     Until: 24:00,1,          !- Field 12
   4378     For: Holidays,           !- Field 14
   4379     Until: 05:00,1,          !- Field 15
   4380     Until: 24:00,1,          !- Field 17
   4381     For: AllOtherDays,       !- Field 19
   4382     Until: 24:00,0;          !- Field 20
   4383 
   4384 ! Modified schedule: 84type_Insulation_Cool
   4385 
   4386   Schedule:Compact,
   4387     1Floor:Zone10 Cooling SP Sch,  !- Name
   4388     Temperature,             !- Schedule Type Limits Name
   4389     Through: 31 Dec,         !- Field 1
   4390     For: Weekdays SummerDesignDay, !- Field 2
   4391     Until: 10:00,26,         !- Field 3
   4392     Until: 17:00,100,        !- Field 5
   4393     Until: 24:00,26,         !- Field 7
   4394     For: Weekends,           !- Field 9
   4395     Until: 05:00,100,        !- Field 10
   4396     Until: 24:00,26,         !- Field 12
   4397     For: Holidays,           !- Field 14
   4398     Until: 05:00,100,        !- Field 15
   4399     Until: 24:00,26,         !- Field 17
   4400     For: WinterDesignDay AllOtherDays, !- Field 19
   4401     Until: 24:00,100;        !- Field 20
   4402 
   4403 ! Modified schedule: 84type_Insulation_Cool
   4404 
   4405   Schedule:Compact,
   4406     1Floor:Zone10 Cooling Availability Sch,  !- Name
   4407     Temperature,             !- Schedule Type Limits Name
   4408     Through: 31 Dec,         !- Field 1
   4409     For: Weekdays SummerDesignDay, !- Field 2
   4410     Until: 10:00,1,          !- Field 3
   4411     Until: 17:00,0,          !- Field 5
   4412     Until: 24:00,1,          !- Field 7
   4413     For: Weekends,           !- Field 9
   4414     Until: 05:00,0,          !- Field 10
   4415     Until: 24:00,1,          !- Field 12
   4416     For: Holidays,           !- Field 14
   4417     Until: 05:00,0,          !- Field 15
   4418     Until: 24:00,1,          !- Field 17
   4419     For: WinterDesignDay AllOtherDays, !- Field 19
   4420     Until: 24:00,0;          !- Field 20
   4421 
   4422   ZoneControl:Thermostat,
   4423     1Floor:Zone10 Thermostat,!- Name
   4424     1Floor:Zone10,           !- Zone or ZoneList Name
   4425     Zone Control Type Sched, !- Control Type Schedule Name
   4426     ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
   4427     Dual Setpoint - Zone 1Floor:Zone10;  !- Control 1 Name
   4428 
   4429   ThermostatSetpoint:DualSetpoint,
   4430     Dual Setpoint - Zone 1Floor:Zone10,  !- Name
   4431     1Floor:Zone10 Heating SP Sch,  !- Heating Setpoint Temperature Schedule Name
   4432     1Floor:Zone10 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name
   4433 
   4434   ZoneHVAC:EquipmentConnections,
   4435     1Floor:Zone10,           !- Zone Name
   4436     1Floor:Zone10 Equipment, !- Zone Conditioning Equipment List Name
   4437     1Floor:Zone10 Inlets,    !- Zone Air Inlet Node or NodeList Name
   4438     ,                        !- Zone Air Exhaust Node or NodeList Name
   4439     Node 1Floor:Zone10 Zone, !- Zone Air Node Name
   4440     Node 1Floor:Zone10 Out;  !- Zone Return Air Node Name
   4441 
   4442   ZoneHVAC:EquipmentList,
   4443     1Floor:Zone10 Equipment, !- Name
   4444     ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
   4445     1Floor:Zone10 Ideal Loads Air,  !- Zone Equipment 1 Name
   4446     1,                       !- Zone Equipment 1 Cooling Sequence
   4447     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   4448 
   4449   ZoneHVAC:IdealLoadsAirSystem,
   4450     1Floor:Zone10 Ideal Loads Air,  !- Name
   4451     ,                        !- Availability Schedule Name
   4452     Node 1Floor:Zone10 In,   !- Zone Supply Air Node Name
   4453     ,                        !- Zone Exhaust Air Node Name
   4454     35,                      !- Maximum Heating Supply Air Temperature {C}
   4455     12,                      !- Minimum Cooling Supply Air Temperature {C}
   4456     .01,                     !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
   4457     .008,                    !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
   4458     LimitCapacity,           !- Heating Limit
   4459     ,                        !- Maximum Heating Air Flow Rate {m3/s}
   4460     2121.94876663813,        !- Maximum Sensible Heating Capacity {W}
   4461     LimitCapacity,           !- Cooling Limit
   4462     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
   4463     776.590115335389,        !- Maximum Total Cooling Capacity {W}
   4464     1Floor:Zone10 Heating Availability Sch,  !- Heating Availability Schedule Name
   4465     1Floor:Zone10 Cooling Availability Sch,  !- Cooling Availability Schedule Name
   4466     None,                    !- Dehumidification Control Type
   4467     ,                        !- Cooling Sensible Heat Ratio {dimensionless}
   4468     None,                    !- Humidification Control Type
   4469     ,                        !- Design Specification Outdoor Air Object Name
   4470     ,                        !- Outdoor Air Inlet Node Name
   4471     ,                        !- Demand Controlled Ventilation Type
   4472     ,                        !- Outdoor Air Economizer Type
   4473     ,                        !- Heat Recovery Type
   4474     ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
   4475     ;                        !- Latent Heat Recovery Effectiveness {dimensionless}
   4476 
   4477   NodeList,
   4478     1Floor:Zone10 Inlets,    !- Name
   4479     Node 1Floor:Zone10 In;   !- Node 1 Name
   4480 
   4481   Output:Table:SummaryReports,
   4482     AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
   4483     InputVerificationandResultsSummary,  !- Report 2 Name
   4484     EquipmentSummary,        !- Report 3 Name
   4485     EnvelopeSummary,         !- Report 4 Name
   4486     LightingSummary,         !- Report 5 Name
   4487     HVACSizingSummary,       !- Report 6 Name
   4488     SystemSummary,           !- Report 7 Name
   4489     ComponentSizingSummary,  !- Report 8 Name
   4490     ZoneCoolingSummaryMonthly,  !- Report 9 Name
   4491     ZoneHeatingSummaryMonthly,  !- Report 10 Name
   4492     ZoneElectricSummaryMonthly;  !- Report 11 Name
   4493 
   4494 !-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========
   4495 
   4496 OutputControl:Table:Style,
   4497     XML,                     !- Column Separator
   4498     None;                    !- Unit Conversion
   4499 
   4500 
   4501 !-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========
   4502 
   4503 Output:Variable,
   4504     1Floor:Zone1,            !- Key Value
   4505     Zone Air System Sensible Heating Energy,  !- Variable Name
   4506     Monthly;                 !- Reporting Frequency
   4507 
   4508 Output:Variable,
   4509     1Floor:Zone1,            !- Key Value
   4510     Zone Air System Sensible Cooling Energy,  !- Variable Name
   4511     Monthly;                 !- Reporting Frequency
   4512 
   4513 Output:Variable,
   4514     1Floor:Zone1,            !- Key Value
   4515     Zone Electric Equipment Electric Energy,  !- Variable Name
   4516     Monthly;                 !- Reporting Frequency
   4517 
   4518 Output:Variable,
   4519     1Floor:Zone1,            !- Key Value
   4520     Zone Lights Electric Energy,  !- Variable Name
   4521     Monthly;                 !- Reporting Frequency
   4522 
   4523 Output:Variable,
   4524     1Floor:Zone1,            !- Key Value
   4525     Water Use Equipment Heating Energy,  !- Variable Name
   4526     Monthly;                 !- Reporting Frequency
   4527 
   4528 
   4529 !-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========
   4530 
   4531 Output:Diagnostics,
   4532     DisplayAdvancedReportVariables;  !- Key 1
  Processing Input Data File (in.idf) -- Complete
  Maximum number of Alpha IDF Args=          43
  Maximum number of Numeric IDF Args=          24
  Number of IDF "Lines"=         301
  Number of Defaulted Fields=          24
  Number of Fields with Defaults=        1079
  Number of Autosized Fields=           0
  Number of Autosizable Fields =           8
  Number of Autocalculated Fields=          12
  Number of Autocalculatable Fields =         328
 Getting object=VERSION
 Getting object=HEATBALANCEALGORITHM
 Getting object=TIMESTEP
 Getting object=CONVERGENCELIMITS
 Getting object=OUTPUT:DIAGNOSTICS
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 Getting object=OUTPUT:VARIABLE
 Getting object=RUNPERIOD
 Getting object=SITE:LOCATION
 Getting object=SITE:GROUNDTEMPERATURE:BUILDINGSURFACE
 Getting object=SITE:GROUNDREFLECTANCE
 Getting object=SITE:GROUNDREFLECTANCE:SNOWMODIFIER
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=SCHEDULE:DAY:HOURLY
 Getting object=SCHEDULE:WEEK:DAILY
 Getting object=SCHEDULE:YEAR
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=SURFACECONVECTIONALGORITHM:INSIDE
 Getting object=SURFACECONVECTIONALGORITHM:OUTSIDE
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=MATERIAL:INFRAREDTRANSPARENT
 Getting object=WINDOWMATERIAL:SHADE
 Getting object=WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM
 Getting object=WINDOWPROPERTY:FRAMEANDDIVIDER
 Getting object=CONSTRUCTION
 Getting object=ZONE
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=WINDOWPROPERTY:SHADINGCONTROL
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=PEOPLE
 Getting object=LIGHTS
 Getting object=ELECTRICEQUIPMENT
 Getting object=SHADOWCALCULATION
 Getting object=ZONEINFILTRATION:DESIGNFLOWRATE
 Getting object=ZONEVENTILATION:DESIGNFLOWRATE
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL
 Getting object=NODELIST
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=ZONEHVAC:IDEALLOADSAIRSYSTEM
 Getting object=WATERUSE:EQUIPMENT
 Getting object=OUTPUTCONTROL:TABLE:STYLE
